within ;
model PackagedMZVAVReheat
  "Packaged MZVAV with electric reheat coil for the DOE Reference Medium Office Building"
  package Medium = Buildings.Media.Air;
  parameter Integer nZones = 5;
  parameter Real mFlowNom = 1;
  parameter Real dpNom = 50;
  parameter Integer numZon = 5;

  parameter Real reheaNomPow1 = 1000;
  parameter Real reheaNomPow2 = 1000;
  parameter Real reheaNomPow3 = 1000;
  parameter Real reheaNomPow4 = 1000;
  parameter Real reheaNomPow5 = 1000;
  parameter Real heaNomPow = 10000;

  Modelica.Fluid.Interfaces.FluidPort_a vavOAinlet
    annotation (Placement(transformation(extent={{-210,54},{-190,74}})));
  Modelica.Fluid.Interfaces.FluidPort_b vavOAoutlet
    annotation (Placement(transformation(extent={{-212,166},{-192,186}})));
  Buildings.Fluid.HeatExchangers.HeaterCooler_u heaGas(
    redeclare package Medium = Medium,
    allowFlowReversal=true,
    m_flow_nominal=mFlowNom,
    dp_nominal=dpNom,
    Q_flow_nominal=heaNomPow) "Gas fired heating coil"
    annotation (Placement(transformation(extent={{54,54},{74,74}})));
  Buildings.Fluid.Actuators.Dampers.Exponential damOA(
    redeclare package Medium = Medium,
    m_flow_nominal=mFlowNom,
    dpDamper_nominal=dpNom) "Outside air damper"
    annotation (Placement(transformation(extent={{-114,54},{-94,74}})));
  Buildings.Fluid.Actuators.Dampers.Exponential damRet(
    redeclare package Medium = Medium,
    m_flow_nominal=mFlowNom,
    dpDamper_nominal=dpNom) "Return air damper" annotation (Placement(
        transformation(
        extent={{10,-10},{-10,10}},
        rotation=270,
        origin={-36,122})));
  Buildings.Fluid.HeatExchangers.DXCoils.AirCooled.MultiStage mulStaDX(
    datCoi(nSta=2),
      redeclare package Medium = Medium,
    dp_nominal=dpNom)
    annotation (Placement(transformation(extent={{178,54},{198,74}})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolOut(redeclare package Medium =
        Medium)
    annotation (Placement(transformation(extent={{-168,54},{-148,74}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTemMix(redeclare package Medium
      = Medium, m_flow_nominal=mFlowNom)
    annotation (Placement(transformation(extent={{0,54},{20,74}})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolSup(redeclare package Medium =
        Medium, m_flow_nominal=mFlowNom)
    annotation (Placement(transformation(extent={{338,54},{358,74}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTemSup(redeclare package Medium
      = Medium, m_flow_nominal=mFlowNom)
    annotation (Placement(transformation(extent={{400,54},{420,74}})));
  Buildings.Fluid.HeatExchangers.HeaterCooler_u reheatElec1(
    redeclare package Medium = Medium,
    allowFlowReversal=true,
    m_flow_nominal=mFlowNom,
    dp_nominal=dpNom,
    Q_flow_nominal=reheaNomPow1) "Electric reheat coil" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={494,148})));
  Buildings.Fluid.Movers.SpeedControlled_y fanVSD(redeclare package Medium =
        Medium)
    annotation (Placement(transformation(extent={{270,54},{290,74}})));
  Buildings.Fluid.HeatExchangers.HeaterCooler_u reheatElec2(
    redeclare package Medium = Medium,
    allowFlowReversal=true,
    m_flow_nominal=mFlowNom,
    dp_nominal=dpNom,
    Q_flow_nominal=reheaNomPow2) "Electric reheat coil" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={668,148})));
  Buildings.Fluid.HeatExchangers.HeaterCooler_u reheatElec3(
    redeclare package Medium = Medium,
    allowFlowReversal=true,
    m_flow_nominal=mFlowNom,
    dp_nominal=dpNom,
    Q_flow_nominal=reheaNomPow3) "Electric reheat coil" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={826,148})));
  Buildings.Fluid.HeatExchangers.HeaterCooler_u reheatElec4(
    redeclare package Medium = Medium,
    allowFlowReversal=true,
    m_flow_nominal=mFlowNom,
    dp_nominal=dpNom,
    Q_flow_nominal=reheaNomPow4) "Electric reheat coil" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={968,146})));
  Buildings.Fluid.HeatExchangers.HeaterCooler_u reheatElec5(
    redeclare package Medium = Medium,
    allowFlowReversal=true,
    m_flow_nominal=mFlowNom,
    dp_nominal=dpNom,
    Q_flow_nominal=reheaNomPow5) "Electric reheat coil" annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={1114,144})));
  Buildings.Fluid.Actuators.Dampers.PressureIndependent damCore(
    redeclare package Medium = Medium,
    m_flow_nominal=mFlowNom,
    dpDamper_nominal=dpNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={494,188})));
  Buildings.Fluid.Actuators.Dampers.PressureIndependent damPerimeter1(
    redeclare package Medium = Medium,
    m_flow_nominal=mFlowNom,
    dpDamper_nominal=dpNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={668,188})));
  Buildings.Fluid.Actuators.Dampers.PressureIndependent damPerimeter2(
    redeclare package Medium = Medium,
    m_flow_nominal=mFlowNom,
    dpDamper_nominal=dpNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={826,190})));
  Buildings.Fluid.Actuators.Dampers.PressureIndependent damPerimeter3(
    redeclare package Medium = Medium,
    m_flow_nominal=mFlowNom,
    dpDamper_nominal=dpNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={968,190})));
  Buildings.Fluid.Actuators.Dampers.PressureIndependent damPerimeter4(
    redeclare package Medium = Medium,
    m_flow_nominal=mFlowNom,
    dpDamper_nominal=dpNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={1112,190})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolCore(redeclare package Medium =
        Medium,                                     m_flow_nominal=mFlowNom)
    annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={494,228})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolPerimeter1(redeclare package
      Medium = Medium,                                    m_flow_nominal=
        mFlowNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={668,228})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolPerimeter2(redeclare package
      Medium = Medium,                                    m_flow_nominal=
        mFlowNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={826,228})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolPerimeter3(redeclare package
      Medium = Medium,                                    m_flow_nominal=
        mFlowNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={968,228})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolPerimeter4(redeclare package
      Medium = Medium,                                    m_flow_nominal=
        mFlowNom) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={1112,228})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTemCore(redeclare package
      Medium = Medium, m_flow_nominal=mFlowNom) annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={494,266})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTemPerimeter1(redeclare package
      Medium = Medium, m_flow_nominal=mFlowNom) annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={668,266})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTemPerimeter2(redeclare package
      Medium = Medium, m_flow_nominal=mFlowNom) annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={826,266})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTemPerimeter3(redeclare package
      Medium = Medium, m_flow_nominal=mFlowNom) annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={968,268})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTemPerimeter4(redeclare package
      Medium = Medium, m_flow_nominal=mFlowNom) annotation (Placement(
        transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={1112,266})));
  Modelica.Fluid.Interfaces.FluidPort_b vavCoreOut(redeclare package Medium =
        Medium) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={492,320}), iconTransformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={316,678})));
  Modelica.Fluid.Interfaces.FluidPort_b vavPerimeter1Out(redeclare package
      Medium = Medium) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={666,320}), iconTransformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={494,676})));
  Modelica.Fluid.Interfaces.FluidPort_b vavPerimeter2Out(redeclare package
      Medium = Medium) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={826,320}), iconTransformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={694,676})));
  Modelica.Fluid.Interfaces.FluidPort_b vavPerimeter3Out(redeclare package
      Medium = Medium) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={968,320}), iconTransformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={890,678})));
  Modelica.Fluid.Interfaces.FluidPort_b vavPerimeter4Out(redeclare package
      Medium = Medium) annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={1112,322}), iconTransformation(
        extent={{-10,-10},{10,10}},
        rotation=90,
        origin={1112,672})));
  Buildings.Fluid.FixedResistances.Junction splitterSupCore(
    redeclare package Medium = Medium,
    m_flow_nominal={0.5,0.5,0.5},
    dp_nominal={10,10,10})
                      annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=180,
        origin={494,64})));
  Buildings.Fluid.FixedResistances.Junction splitterSup1(
    redeclare package Medium = Medium,
    m_flow_nominal={0.5,0.5,0.5},
    dp_nominal={10,10,10})
                      annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=180,
        origin={666,64})));
  Buildings.Fluid.FixedResistances.Junction splitterSup2(
    redeclare package Medium = Medium,
    m_flow_nominal={0.5,0.5,0.5},
    dp_nominal={10,10,10})
                      annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=180,
        origin={824,64})));
  Buildings.Fluid.FixedResistances.Junction splitterSup3(
    redeclare package Medium = Medium,
    m_flow_nominal={0.5,0.5,0.5},
    dp_nominal={10,10,10})
                      annotation (Placement(transformation(
        extent={{10,-10},{-10,10}},
        rotation=180,
        origin={966,64})));
  Modelica.Fluid.Interfaces.FluidPort_a vavReturnCore(redeclare package Medium
      = Medium)
    annotation (Placement(transformation(extent={{204,668},{224,688}}),
        iconTransformation(extent={{204,668},{224,688}})));
  Modelica.Fluid.Interfaces.FluidPort_a vavReturnPerimeter1(redeclare package
      Medium = Medium)
    annotation (Placement(transformation(extent={{404,666},{424,686}}),
        iconTransformation(extent={{404,666},{424,686}})));
  Modelica.Fluid.Interfaces.FluidPort_a vavReturnPerimeter2(redeclare package
      Medium = Medium)
    annotation (Placement(transformation(extent={{590,664},{610,684}}),
        iconTransformation(extent={{590,664},{610,684}})));
  Modelica.Fluid.Interfaces.FluidPort_a vavReturnPerimeter3(redeclare package
      Medium = Medium)
    annotation (Placement(transformation(extent={{790,664},{810,684}}),
        iconTransformation(extent={{790,664},{810,684}})));
  Modelica.Fluid.Interfaces.FluidPort_a vavReturnPerimeter4(redeclare package
      Medium = Medium)
    annotation (Placement(transformation(extent={{1004,668},{1024,688}}),
        iconTransformation(extent={{1004,668},{1024,688}})));
  Buildings.Fluid.FixedResistances.Junction junctionReturn(
    redeclare package Medium = Medium,
    m_flow_nominal={0.5,0.5,0.5},
    dp_nominal={10,10,10})
                      annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={398,360})));
  Buildings.Fluid.FixedResistances.Junction junctionReturn1(
    redeclare package Medium = Medium,
    m_flow_nominal={0.5,0.5,0.5},
    dp_nominal={10,10,10})
                      annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={604,360})));
  Buildings.Fluid.FixedResistances.Junction junctionReturn2(
    redeclare package Medium = Medium,
    m_flow_nominal={0.5,0.5,0.5},
    dp_nominal={10,10,10})
                      annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={770,360})));
  Buildings.Fluid.FixedResistances.Junction junctionReturn3(
    redeclare package Medium = Medium,
    m_flow_nominal={0.5,0.5,0.5},
    dp_nominal={10,10,10})
                      annotation (Placement(transformation(
        extent={{-10,-10},{10,10}},
        rotation=180,
        origin={916,360})));
  Buildings.Fluid.Sensors.VolumeFlowRate senVolRet(redeclare package Medium =
        Medium, m_flow_nominal=mFlowNom)
    annotation (Placement(transformation(extent={{258,350},{238,370}})));
  Buildings.Fluid.Sensors.TemperatureTwoPort senTemRet(redeclare package Medium
      = Medium, m_flow_nominal=mFlowNom)
    annotation (Placement(transformation(extent={{202,350},{182,370}})));
  Buildings.Fluid.FixedResistances.PressureDrop resReturn(
    redeclare package Medium = Medium,
    m_flow_nominal=mFlowNom,
    dp_nominal=dpNom)
    annotation (Placement(transformation(extent={{326,350},{306,370}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.ZoneStatus zonSta[numZon](
    THeaSetOcc=tHeaOccSet,
    THeaSetUno=yHeaUnoSet,
    TCooSetOcc=tCooOccSet,
    TCooSetUno=tCooUnoSet)
    annotation (Placement(transformation(extent={{38,532},{58,560}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.GroupStatus groSta(numZon=
        nZones)
    annotation (Placement(transformation(extent={{112,524},{132,564}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.Generic.SetPoints.OperationMode
    opeModSel(numZon=numZon)
    annotation (Placement(transformation(extent={{168,530},{188,562}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.SetPoints.ZoneTemperatures
    TZonSet[numZon](have_occSen=false, have_winSen=false)
    annotation (Placement(transformation(extent={{200,468},{220,496}})));
  Modelica.Blocks.Interfaces.RealInput senTemRoom "Zone temperature, single"
    annotation (Placement(transformation(extent={{-234,544},{-194,584}}),
        iconTransformation(extent={{-234,544},{-194,584}})));
  Modelica.Blocks.Interfaces.RealOutput y
    annotation (Placement(transformation(extent={{-226,654},{-206,674}}),
        iconTransformation(extent={{-226,654},{-206,674}})));
  Buildings.Controls.OBC.CDL.Continuous.Sources.Constant warmupCooldown[numZon](
      final k=fill(1800, numZon)) "Warm up and cool down time"
    annotation (Placement(transformation(extent={{-82,560},{-62,580}})));
  Buildings.Controls.OBC.CDL.Logical.Sources.Constant falSta[numZon](final k=
        fill(false, numZon))
    "All windows are closed, no zone has override switch"
    annotation (Placement(transformation(extent={{-82,600},{-62,620}})));
  Buildings.Controls.OBC.CDL.Routing.IntegerScalarReplicator intRep(final nout=
        nZones) "All zones in same operation mode"
    annotation (Placement(transformation(extent={{180,504},{188,512}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller terUniCon
    annotation (Placement(transformation(extent={{410,212},{430,232}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.Controller conAHU
    annotation (Placement(transformation(extent={{418,482},{498,626}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.Zone
    zonOutAirSet[numZon](have_occSen=fill(false, numZon), have_winSen=fill(
        false, numZon))
    annotation (Placement(transformation(extent={{146,614},{166,634}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.AHUs.MultiZone.VAV.SetPoints.OutdoorAirFlow.SumZone
    zonToSys(numZon=nZones)
    annotation (Placement(transformation(extent={{262,612},{282,632}})));
  Buildings.Controls.SetPoints.Table tab(table=[0.0,0.0; 0.1,1.0; 0.5,2.0],
      constantExtrapolation=true)
    annotation (Placement(transformation(extent={{558,508},{578,528}})));
  Buildings.Controls.OBC.CDL.Conversions.RealToInteger reaToInt
    annotation (Placement(transformation(extent={{594,508},{614,528}})));
  Buildings.Fluid.Sensors.RelativePressure dpDisSupFan(redeclare package Medium
      = Medium)  "Supply fan static discharge pressure" annotation (Placement(
        transformation(
        extent={{-10,10},{10,-10}},
        rotation=90,
        origin={302,90})));
  Modelica.Blocks.Interfaces.RealInput senTOut "Outside air temperature"
    annotation (Placement(transformation(extent={{-234,454},{-194,494}}),
        iconTransformation(extent={{-234,454},{-194,494}})));
  Buildings.Controls.OBC.CDL.Integers.Sources.Constant demLimLev[numZon](final
      k=fill(0, numZon)) "Demand limit level, assumes to be 0"
    annotation (Placement(transformation(extent={{-80,476},{-60,496}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum PZonResReq(nin=5)
    "Number of zone pressure requests"
    annotation (Placement(transformation(extent={{446,368},{466,388}})));
  Buildings.Controls.OBC.CDL.Integers.MultiSum TZonResReq(nin=5)
    "Number of zone temperature requests"
    annotation (Placement(transformation(extent={{446,404},{466,424}})));
  Modelica.Blocks.Routing.Multiplex5 VDis_flow
    "Air flow rate at the terminal boxes"
    annotation (Placement(transformation(extent={{140,384},{160,404}})));
  Modelica.Blocks.Routing.Multiplex5 TDis "Discharge air temperatures"
    annotation (Placement(transformation(extent={{140,424},{160,444}})));
  Buildings.Controls.OBC.CDL.Routing.BooleanScalarReplicator booRep1(final nout
      =numZon) "Replicate signal whether the outdoor airflow is required"
    annotation (Placement(transformation(extent={{544,532},{564,552}})));
  Buildings.Controls.OBC.CDL.Routing.RealScalarReplicator reaRep1(final nout=
        numZon) "Replicate design uncorrected minimum outdoor airflow setpoint"
    annotation (Placement(transformation(extent={{544,568},{564,588}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller terUniCon1
    annotation (Placement(transformation(extent={{598,210},{618,230}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller terUniCon2
    annotation (Placement(transformation(extent={{762,206},{782,226}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller terUniCon3
    annotation (Placement(transformation(extent={{902,196},{922,216}})));
  Buildings.Controls.OBC.ASHRAE.G36_PR1.TerminalUnits.Controller terUniCon4
    annotation (Placement(transformation(extent={{1054,192},{1074,212}})));
equation
  connect(damRet.port_b, vavOAoutlet) annotation (Line(points={{-36,132},{-36,
          176},{-202,176}}, color={0,127,255}));
  connect(damOA.port_b, damRet.port_a)
    annotation (Line(points={{-94,64},{-36,64},{-36,112}}, color={0,127,255}));
  connect(heaGas.port_b, mulStaDX.port_a)
    annotation (Line(points={{74,64},{178,64}}, color={0,127,255}));
  connect(mulStaDX.port_b, fanVSD.port_a) annotation (Line(points={{198,64},{
          236.5,64},{236.5,64},{270,64}}, color={0,0,127}));
  connect(senTemMix.port_a, damRet.port_a)
    annotation (Line(points={{0,64},{-36,64},{-36,112}}, color={0,127,255}));
  connect(senTemMix.port_b, heaGas.port_a)
    annotation (Line(points={{20,64},{54,64}}, color={0,127,255}));
  connect(damOA.port_a, senVolOut.port_b)
    annotation (Line(points={{-114,64},{-148,64}}, color={0,127,255}));
  connect(senVolOut.port_a, vavOAinlet)
    annotation (Line(points={{-168,64},{-200,64}}, color={0,127,255}));
  connect(senVolSup.port_a, fanVSD.port_b)
    annotation (Line(points={{338,64},{290,64}}, color={0,127,255}));
  connect(senVolSup.port_b, senTemSup.port_a)
    annotation (Line(points={{358,64},{400,64}}, color={0,127,255}));
  connect(reheatElec1.port_b, damCore.port_a)
    annotation (Line(points={{494,158},{494,178}}, color={0,127,255}));
  connect(reheatElec2.port_b, damPerimeter1.port_a)
    annotation (Line(points={{668,158},{668,178}}, color={0,127,255}));
  connect(damPerimeter2.port_a, reheatElec3.port_b)
    annotation (Line(points={{826,180},{826,158}}, color={0,127,255}));
  connect(reheatElec4.port_b, damPerimeter3.port_a)
    annotation (Line(points={{968,156},{968,180}}, color={0,127,255}));
  connect(reheatElec5.port_b, damPerimeter4.port_a) annotation (Line(points={{
          1114,154},{1114,180},{1112,180}}, color={0,127,255}));
  connect(damCore.port_b, senVolCore.port_a)
    annotation (Line(points={{494,198},{494,218}}, color={0,127,255}));
  connect(damPerimeter1.port_b, senVolPerimeter1.port_a)
    annotation (Line(points={{668,198},{668,218}}, color={0,127,255}));
  connect(damPerimeter2.port_b, senVolPerimeter2.port_a)
    annotation (Line(points={{826,200},{826,218}}, color={0,127,255}));
  connect(damPerimeter3.port_b, senVolPerimeter3.port_a)
    annotation (Line(points={{968,200},{968,218}}, color={0,127,255}));
  connect(damPerimeter4.port_b, senVolPerimeter4.port_a)
    annotation (Line(points={{1112,200},{1112,218}}, color={0,127,255}));
  connect(senVolCore.port_b, senTemCore.port_a)
    annotation (Line(points={{494,238},{494,256}}, color={0,127,255}));
  connect(senVolPerimeter1.port_b, senTemPerimeter1.port_a)
    annotation (Line(points={{668,238},{668,256}}, color={0,127,255}));
  connect(senVolPerimeter2.port_b, senTemPerimeter2.port_a)
    annotation (Line(points={{826,238},{826,256}}, color={0,127,255}));
  connect(senVolPerimeter3.port_b, senTemPerimeter3.port_a)
    annotation (Line(points={{968,238},{968,258}}, color={0,127,255}));
  connect(senVolPerimeter4.port_b, senTemPerimeter4.port_a)
    annotation (Line(points={{1112,238},{1112,256}}, color={0,127,255}));
  connect(senTemCore.port_b, vavCoreOut) annotation (Line(points={{494,276},{
          494,298},{494,320},{492,320}}, color={0,127,255}));
  connect(senTemPerimeter1.port_b, vavPerimeter1Out) annotation (Line(points={{
          668,276},{668,320},{666,320}}, color={0,127,255}));
  connect(senTemPerimeter2.port_b, vavPerimeter2Out)
    annotation (Line(points={{826,276},{826,320}}, color={0,127,255}));
  connect(senTemPerimeter3.port_b, vavPerimeter3Out)
    annotation (Line(points={{968,278},{968,320}}, color={0,127,255}));
  connect(senTemPerimeter4.port_b, vavPerimeter4Out)
    annotation (Line(points={{1112,276},{1112,322}}, color={0,127,255}));
  connect(senTemSup.port_b, splitterSupCore.port_1)
    annotation (Line(points={{420,64},{484,64}}, color={0,127,255}));
  connect(splitterSupCore.port_3, reheatElec1.port_a)
    annotation (Line(points={{494,74},{494,138}}, color={0,127,255}));
  connect(splitterSupCore.port_2, splitterSup1.port_1)
    annotation (Line(points={{504,64},{656,64}}, color={0,127,255}));
  connect(reheatElec2.port_a, splitterSup1.port_3)
    annotation (Line(points={{668,138},{668,74},{666,74}}, color={0,127,255}));
  connect(splitterSup1.port_2, splitterSup2.port_1)
    annotation (Line(points={{676,64},{814,64}}, color={0,127,255}));
  connect(reheatElec3.port_a, splitterSup2.port_3)
    annotation (Line(points={{826,138},{826,74},{824,74}}, color={0,127,255}));
  connect(splitterSup2.port_2, splitterSup3.port_1)
    annotation (Line(points={{834,64},{956,64}}, color={0,127,255}));
  connect(reheatElec4.port_a, splitterSup3.port_3)
    annotation (Line(points={{968,136},{968,74},{966,74}}, color={0,127,255}));
  connect(splitterSup3.port_2, reheatElec5.port_a) annotation (Line(points={{
          976,64},{1114,64},{1114,134}}, color={0,127,255}));
  connect(junctionReturn1.port_3, vavReturnPerimeter1)
    annotation (Line(points={{604,370},{604,526},{604,676},{414,676}},
                                                   color={0,127,255}));
  connect(junctionReturn.port_3, vavReturnCore)
    annotation (Line(points={{398,370},{398,528},{398,678},{214,678}},
                                                   color={0,127,255}));
  connect(junctionReturn.port_1, junctionReturn1.port_2)
    annotation (Line(points={{408,360},{594,360}}, color={0,127,255}));
  connect(junctionReturn1.port_1, junctionReturn2.port_2)
    annotation (Line(points={{614,360},{760,360}}, color={0,127,255}));
  connect(junctionReturn2.port_1, junctionReturn3.port_2)
    annotation (Line(points={{780,360},{906,360}}, color={0,127,255}));
  connect(junctionReturn3.port_1, vavReturnPerimeter4) annotation (Line(points={{926,360},
          {1014,360},{1014,678}},            color={0,127,255}));
  connect(vavReturnPerimeter3, junctionReturn3.port_3)
    annotation (Line(points={{800,674},{800,522},{916,522},{916,370}},
                                                   color={0,127,255}));
  connect(vavReturnPerimeter2, junctionReturn2.port_3)
    annotation (Line(points={{600,674},{600,526},{770,526},{770,370}},
                                                   color={0,127,255}));
  connect(senVolRet.port_a, resReturn.port_b)
    annotation (Line(points={{258,360},{306,360}}, color={0,127,255}));
  connect(resReturn.port_a, junctionReturn.port_2)
    annotation (Line(points={{326,360},{388,360}}, color={0,127,255}));
  connect(senVolRet.port_b, senTemRet.port_a)
    annotation (Line(points={{238,360},{202,360}}, color={0,127,255}));
  connect(senTemRet.port_b, vavOAoutlet) annotation (Line(points={{182,360},{
          -36,360},{-36,176},{-202,176}}, color={0,127,255}));
  connect(groSta.uGroOcc, opeModSel.uOcc) annotation (Line(points={{134,563},{
          159,563},{159,560},{166,560}}, color={255,0,255}));
  connect(groSta.nexOcc, opeModSel.tNexOcc)
    annotation (Line(points={{134,561},{166,561},{166,558}}, color={0,0,127}));
  connect(groSta.yCooTim, opeModSel.maxCooDowTim)
    annotation (Line(points={{134,557},{166,557},{166,556}}, color={0,0,127}));
  connect(groSta.yHigOccCoo, opeModSel.uHigOccCoo) annotation (Line(points={{134,549},
          {166,549},{166,554}},          color={255,0,255}));
  connect(groSta.yWarTim, opeModSel.maxWarUpTim)
    annotation (Line(points={{134,555},{166,555},{166,552}}, color={0,0,127}));
  connect(groSta.yOccHeaHig, opeModSel.uOccHeaHig) annotation (Line(points={{134,551},
          {166,551},{166,550}},          color={255,0,255}));
  connect(groSta.yOpeWin, opeModSel.uOpeWin) annotation (Line(points={{134,525},
          {159,525},{159,548},{166,548}}, color={255,127,0}));
  connect(groSta.yColZon, opeModSel.totColZon) annotation (Line(points={{134,546},
          {166,546}},                color={255,127,0}));
  connect(groSta.ySetBac, opeModSel.uSetBac) annotation (Line(points={{134,544},
          {166,544}},           color={255,0,255}));
  connect(groSta.yEndSetBac, opeModSel.uEndSetBac) annotation (Line(points={{134,542},
          {166,542}},                    color={255,0,255}));
  connect(groSta.yHotZon, opeModSel.totHotZon) annotation (Line(points={{134,539},
          {159,539},{159,536},{166,536}},      color={255,127,0}));
  connect(groSta.TZonMax, opeModSel.TZonMax)
    annotation (Line(points={{134,531},{166,531},{166,540}}, color={0,0,127}));
  connect(groSta.TZonMin, opeModSel.TZonMin)
    annotation (Line(points={{134,529},{166,529},{166,538}}, color={0,0,127}));
  connect(groSta.ySetUp, opeModSel.uSetUp) annotation (Line(points={{134,537},{
          166,537},{166,534}}, color={255,0,255}));
  connect(groSta.yEndSetUp, opeModSel.uEndSetUp) annotation (Line(points={{134,535},
          {166,535},{166,532}},      color={255,0,255}));
  connect(opeModSel.yOpeMod, intRep.u) annotation (Line(points={{190,546},{214,
          546},{214,522},{178,522},{178,508},{179.2,508}}, color={255,127,0}));
  connect(terUniCon.yDam, damCore.y) annotation (Line(points={{432,230.333},{
          458,230.333},{458,188},{482,188}},
                                     color={0,0,127}));
  connect(terUniCon.yVal, reheatElec1.u) annotation (Line(points={{432,227},{
          454,227},{454,136},{488,136}}, color={0,0,127}));
  connect(terUniCon.VDis_flow, senVolCore.V_flow) annotation (Line(points={{408,
          220.333},{390,220.333},{390,206},{483,206},{483,228}},
                                                         color={0,0,127}));
  connect(terUniCon.yDam_actual, damCore.y_actual) annotation (Line(points={{408,
          218.667},{392,218.667},{392,208},{487,208},{487,193}},
                                                             color={0,0,127}));
  connect(terUniCon.TDis, senTemCore.T) annotation (Line(points={{408,217},{394,
          217},{394,210},{480,210},{480,266},{483,266}}, color={0,0,127}));
  connect(senTemSup.T, terUniCon.TSupAHU) annotation (Line(points={{410,75},{
          410,202},{396,202},{396,215.333},{408,215.333}},
                                                   color={0,0,127}));
  connect(opeModSel.yOpeMod, terUniCon.uOpeMod) annotation (Line(points={{190,546},
          {298,546},{298,213.667},{408,213.667}},
                                               color={255,127,0}));
  connect(fanVSD.y, conAHU.ySupFanSpe) annotation (Line(points={{280,76},{344,
          76},{344,436},{534,436},{534,602},{502,602}}, color={0,0,127}));
  connect(conAHU.yHea, heaGas.u) annotation (Line(points={{502,530},{522,530},{
          522,442},{340,442},{340,112},{38,112},{38,70},{52,70}}, color={0,0,
          127}));
  connect(tab.y, reaToInt.u)
    annotation (Line(points={{579,518},{592,518}}, color={0,0,127}));
  connect(conAHU.yCoo, tab.u)
    annotation (Line(points={{502,518},{556,518}}, color={0,0,127}));
  connect(reaToInt.y, mulStaDX.stage) annotation (Line(points={{616,518},{624,
          518},{624,446},{342,446},{342,106},{148,106},{148,72},{177,72}},
        color={255,127,0}));
  connect(senVolOut.V_flow, conAHU.VOut_flow) annotation (Line(points={{-158,75},
          {-158,152},{326,152},{326,520},{414,520}}, color={0,0,127}));
  connect(conAHU.TMix, senTemMix.T) annotation (Line(points={{414,512},{330,512},
          {330,146},{10,146},{10,75}}, color={0,0,127}));
  connect(conAHU.yRetDamPos, damRet.y) annotation (Line(points={{502,506},{512,
          506},{512,452},{-24,452},{-24,122}}, color={0,0,127}));
  connect(damOA.y, conAHU.yOutDamPos) annotation (Line(points={{-104,76},{-104,
          456},{506,456},{506,494},{502,494}}, color={0,0,127}));
  connect(conAHU.TSup, terUniCon.TSupAHU) annotation (Line(points={{414,544},{
          370,544},{370,202},{396,202},{396,215.333},{408,215.333}},
                                                             color={0,0,127}));
  connect(zonToSys.ySumDesZonPop, conAHU.sumDesZonPop) annotation (Line(points=
          {{284,631},{310,631},{310,630},{350,630},{350,592},{414,592}}, color=
          {0,0,127}));
  connect(zonToSys.VSumDesPopBreZon_flow, conAHU.VSumDesPopBreZon_flow)
    annotation (Line(points={{284,628},{348,628},{348,586},{414,586}}, color={0,
          0,127}));
  connect(zonToSys.VSumDesAreBreZon_flow, conAHU.VSumDesAreBreZon_flow)
    annotation (Line(points={{284,625},{302,625},{302,626},{344,626},{344,580},
          {414,580}}, color={0,0,127}));
  connect(zonToSys.yDesSysVenEff, conAHU.uDesSysVenEff) annotation (Line(points=
         {{284,622},{334,622},{334,574},{414,574}}, color={0,0,127}));
  connect(zonToSys.VSumUncOutAir_flow, conAHU.VSumUncOutAir_flow) annotation (
      Line(points={{284,619},{298,619},{298,620},{328,620},{328,568},{414,568}},
        color={0,0,127}));
  connect(zonToSys.VSumSysPriAir_flow, conAHU.VSumSysPriAir_flow) annotation (
      Line(points={{284,613},{292,613},{292,614},{322,614},{322,562},{414,562}},
        color={0,0,127}));
  connect(zonToSys.uOutAirFra_max, conAHU.uOutAirFra_max) annotation (Line(
        points={{284,616},{318,616},{318,556},{414,556}}, color={0,0,127}));
  connect(dpDisSupFan.port_a, fanVSD.port_b)
    annotation (Line(points={{302,80},{302,64},{290,64}}, color={0,127,255}));
  connect(dpDisSupFan.port_b, vavOAoutlet) annotation (Line(points={{302,100},{
          302,176},{-202,176}}, color={0,127,255}));
  connect(dpDisSupFan.p_rel, conAHU.ducStaPre) annotation (Line(points={{293,90},
          {356,90},{356,604},{414,604}}, color={0,0,127}));
  connect(senTOut, conAHU.TOut) annotation (Line(points={{-214,474},{124,474},{
          124,648},{370,648},{370,610},{414,610}}, color={0,0,127}));
  connect(zonToSys.yAveOutAirFraPlu, conAHU.yAveOutAirFraPlu) annotation (Line(
        points={{260,624},{252,624},{252,468},{522,468},{522,566},{502,566}},
        color={0,0,127}));
  connect(conAHU.uOpeMod, terUniCon.uOpeMod) annotation (Line(points={{414,504},
          {356,504},{356,506},{298,506},{298,213.667},{408,213.667}},
                                                              color={255,127,0}));
  connect(terUniCon.yZonTemResReq, TZonResReq.u[1]) annotation (Line(points={{432,
          223.667},{436,223.667},{436,419.6},{444,419.6}},
                                                   color={255,127,0}));
  connect(terUniCon.yZonPreResReq, PZonResReq.u[1]) annotation (Line(points={{432,
          220.333},{440,220.333},{440,383.6},{444,383.6}},
                                                   color={255,127,0}));
  connect(TZonResReq.y, conAHU.uZonTemResReq) annotation (Line(points={{468,414},
          {482,414},{482,462},{402,462},{402,498},{414,498}}, color={255,127,0}));
  connect(PZonResReq.y, conAHU.uZonPreResReq) annotation (Line(points={{468,378},
          {486,378},{486,472},{410,472},{410,492},{414,492}}, color={255,127,0}));
  connect(TDis.u1[1], senTemCore.T) annotation (Line(points={{138,444},{2,444},{
          2,266},{483,266}}, color={0,0,127}));
  connect(senTemPerimeter1.T, TDis.u2[1]) annotation (Line(points={{657,266},{336,
          266},{336,270},{14,270},{14,439},{138,439}}, color={0,0,127}));
  connect(senTemPerimeter2.T, TDis.u3[1]) annotation (Line(points={{815,266},{
          648,266},{648,276},{24,276},{24,434},{138,434}},
                                                       color={0,0,127}));
  connect(senTemPerimeter3.T, TDis.u4[1]) annotation (Line(points={{957,268},{32.5,
          268},{32.5,429},{138,429}}, color={0,0,127}));
  connect(senTemPerimeter4.T, TDis.u5[1]) annotation (Line(points={{1101,266},{46,
          266},{46,424},{138,424}}, color={0,0,127}));
  connect(VDis_flow.u1[1], senVolCore.V_flow) annotation (Line(points={{138,404},
          {108,404},{108,402},{58,402},{58,286},{483,286},{483,228}}, color={0,0,
          127}));
  connect(VDis_flow.u2[1], senVolPerimeter1.V_flow) annotation (Line(points={{138,399},
          {90,399},{90,398},{54,398},{54,290},{642,290},{642,228},{657,228}},
        color={0,0,127}));
  connect(VDis_flow.u3[1], senVolPerimeter2.V_flow) annotation (Line(points={{138,
          394},{108,394},{108,392},{74,392},{74,296},{815,296},{815,228}},
        color={0,0,127}));
  connect(VDis_flow.u4[1], senVolPerimeter3.V_flow) annotation (Line(points={{138,
          389},{82,389},{82,302},{948,302},{948,228},{957,228}}, color={0,0,127}));
  connect(VDis_flow.u5[1], senVolPerimeter4.V_flow) annotation (Line(points={{138,
          384},{90,384},{90,310},{1101,310},{1101,228}}, color={0,0,127}));
  connect(warmupCooldown.y, zonSta.cooDowTim) annotation (Line(points={{-60,570},
          {-16,570},{-16,554},{36,554}}, color={0,0,127}));
  connect(zonSta.warUpTim, warmupCooldown.y) annotation (Line(points={{36,550},
          {-16,550},{-16,570},{-60,570}}, color={0,0,127}));
  connect(zonSta.yCooTim, groSta.uCooTim) annotation (Line(points={{60,559},{76,
          559},{76,558},{94,558},{94,555},{110,555}}, color={0,0,127}));
  connect(zonSta.yWarTim, groSta.uWarTim) annotation (Line(points={{60,557},{60,
          556},{92,556},{92,553},{110,553}}, color={0,0,127}));
  connect(zonSta.yOccHeaHig, groSta.uOccHeaHig) annotation (Line(points={{60,
          552},{84,552},{84,549},{110,549}}, color={255,0,255}));
  connect(zonSta.yHigOccCoo, groSta.uHigOccCoo) annotation (Line(points={{60,
          547},{62,547},{62,547},{110,547}}, color={255,0,255}));
  connect(zonSta.yUnoHeaHig, groSta.uUnoHeaHig) annotation (Line(points={{60,
          542},{84,542},{84,543},{110,543}}, color={255,0,255}));
  connect(zonSta.yEndSetBac, groSta.uEndSetBac) annotation (Line(points={{60,
          540},{86,540},{86,539},{110,539}}, color={255,0,255}));
  connect(zonSta.yHigUnoCoo, groSta.uHigUnoCoo) annotation (Line(points={{60,
          535},{62,535},{62,535},{110,535}}, color={255,0,255}));
  connect(zonSta.yEndSetUp, groSta.uEndSetUp) annotation (Line(points={{60,533},
          {62,533},{62,532},{110,532},{110,531}}, color={255,0,255}));
  connect(zonSta.THeaSetOff, groSta.THeaSetOff) annotation (Line(points={{60,
          544},{88,544},{88,541},{110,541}}, color={0,0,127}));
  connect(zonSta.TCooSetOff, groSta.TCooSetOff) annotation (Line(points={{60,
          537},{86,537},{86,533},{110,533}}, color={0,0,127}));
  connect(TZonSet.TZonHeaSetUno, zonSta.THeaSetOff) annotation (Line(points={{
          198,484},{88,484},{88,544},{60,544}}, color={0,0,127}));
  connect(zonSta.THeaSetOn, TZonSet.TZonHeaSetOcc) annotation (Line(points={{60,
          554},{84,554},{84,486},{198,486}}, color={0,0,127}));
  connect(TZonSet.TZonCooSetUno, zonSta.TCooSetOff) annotation (Line(points={{
          198,489},{192,489},{192,490},{86,490},{86,537},{60,537}}, color={0,0,
          127}));
  connect(zonSta.TCooSetOn, TZonSet.TZonCooSetOcc) annotation (Line(points={{60,
          549},{68,549},{68,548},{82,548},{82,491},{198,491}}, color={0,0,127}));
  connect(TZonSet.uOpeMod, intRep.y) annotation (Line(points={{198,495},{198,
          496},{194,496},{194,508},{188.8,508}}, color={255,127,0}));
  connect(TZonSet.uCooDemLimLev, demLimLev.y) annotation (Line(points={{198,476},
          {-30,476},{-30,486},{-58,486}}, color={255,127,0}));
  connect(TZonSet.uHeaDemLimLev, demLimLev.y) annotation (Line(points={{198,474},
          {-30,474},{-30,486},{-58,486}}, color={255,127,0}));
  connect(groSta.uWin, falSta.y) annotation (Line(points={{110,525},{108,525},{
          108,524},{98,524},{98,610},{-60,610}}, color={255,0,255}));
  connect(conAHU.yReqOutAir, booRep1.u)
    annotation (Line(points={{502,542},{542,542}}, color={255,0,255}));
  connect(booRep1.y, zonOutAirSet.uReqOutAir) annotation (Line(points={{566,542},
          {586,542},{586,638},{136,638},{136,627},{144,627}}, color={255,0,255}));
  connect(conAHU.VDesUncOutAir_flow, reaRep1.u)
    annotation (Line(points={{502,578},{542,578}}, color={0,0,127}));
  connect(reaRep1.y, zonOutAirSet.VUncOut_flow_nominal) annotation (Line(points=
         {{566,578},{574,578},{574,660},{132,660},{132,615},{144,615}}, color={
          0,0,127}));
  connect(zonOutAirSet.TDis, TDis.y) annotation (Line(points={{144,621},{140,
          621},{140,508},{174,508},{174,434},{161,434}}, color={0,0,127}));
  connect(VDis_flow.y, zonOutAirSet.VDis_flow) annotation (Line(points={{161,
          394},{176,394},{176,510},{142,510},{142,618},{144,618}}, color={0,0,
          127}));
  connect(zonOutAirSet.yDesZonPeaOcc, zonToSys.uDesZonPeaOcc) annotation (Line(
        points={{168,633},{214,633},{214,630},{260,630}}, color={0,0,127}));
  connect(zonOutAirSet.VDesPopBreZon_flow, zonToSys.VDesPopBreZon_flow)
    annotation (Line(points={{168,630},{214,630},{214,628},{260,628}}, color={0,
          0,127}));
  connect(zonOutAirSet.VDesAreBreZon_flow, zonToSys.VDesAreBreZon_flow)
    annotation (Line(points={{168,627},{214,627},{214,626},{260,626}}, color={0,
          0,127}));
  connect(zonOutAirSet.yDesPriOutAirFra, zonToSys.uDesPriOutAirFra) annotation (
     Line(points={{168,624},{214,624},{214,620},{260,620}}, color={0,0,127}));
  connect(zonOutAirSet.VUncOutAir_flow, zonToSys.VUncOutAir_flow) annotation (
      Line(points={{168,621},{214,621},{214,618},{260,618}}, color={0,0,127}));
  connect(zonOutAirSet.yPriOutAirFra, zonToSys.uPriOutAirFra) annotation (Line(
        points={{168,618},{214,618},{214,616},{260,616}}, color={0,0,127}));
  connect(zonOutAirSet.VPriAir_flow, zonToSys.VPriAir_flow) annotation (Line(
        points={{168,615},{214,615},{214,614},{260,614}}, color={0,0,127}));
  connect(terUniCon.TZonHeaSet, TZonSet[1].TZonHeaSet) annotation (Line(points={{408,
          230.333},{398,230.333},{398,330},{278,330},{278,482},{222,482}},
                                                                         color=
          {0,0,127}));
  connect(TZonSet[1].TZonCooSet, terUniCon.TZonCooSet) annotation (Line(points={{222,490},
          {274,490},{274,324},{390,324},{390,228.667},{408,228.667}},    color=
          {0,0,127}));
  connect(terUniCon1.yDam, damPerimeter1.y) annotation (Line(points={{620,
          228.333},{628,228.333},{628,188},{656,188}},
                                          color={0,0,127}));
  connect(terUniCon1.yVal, reheatElec2.u) annotation (Line(points={{620,225},{
          624,225},{624,136},{662,136}}, color={0,0,127}));
  connect(terUniCon1.TDis, senTemPerimeter1.T) annotation (Line(points={{596,215},
          {590,215},{590,206},{648,206},{648,266},{657,266}},      color={0,0,
          127}));
  connect(damPerimeter1.y_actual, terUniCon1.yDam_actual) annotation (Line(
        points={{661,193},{661,204},{584,204},{584,216.667},{596,216.667}},
                                                                    color={0,0,
          127}));
  connect(terUniCon1.VDis_flow, senVolPerimeter1.V_flow) annotation (Line(
        points={{596,218.333},{582,218.333},{582,202},{657,202},{657,228}},
                                                                    color={0,0,
          127}));
  connect(terUniCon1.TZonHeaSet, TZonSet[2].TZonHeaSet)
    annotation (Line(points={{596,228.333},{222,228.333},{222,482}},
                                                             color={0,0,127}));
  connect(terUniCon1.TZonCooSet, TZonSet[2].TZonCooSet)
    annotation (Line(points={{596,226.667},{222,226.667},{222,490}},
                                                             color={0,0,127}));
  connect(terUniCon1.yZonTemResReq, TZonResReq.u[2]) annotation (Line(points={{620,
          221.667},{628,221.667},{628,342},{436,342},{436,416.8},{444,416.8}},
        color={255,127,0}));
  connect(terUniCon1.yZonPreResReq, PZonResReq.u[2]) annotation (Line(points={{620,
          218.333},{628,218.333},{628,336},{440,336},{440,380.8},{444,380.8}},
        color={255,127,0}));
  connect(terUniCon2.yDam, damPerimeter2.y) annotation (Line(points={{784,
          224.333},{800,224.333},{800,190},{814,190}},
                                          color={0,0,127}));
  connect(terUniCon2.yVal, reheatElec3.u) annotation (Line(points={{784,221},{
          788,221},{788,216},{796,216},{796,136},{820,136}}, color={0,0,127}));
  connect(terUniCon2.TDis, senTemPerimeter2.T) annotation (Line(points={{760,211},
          {752,211},{752,196},{808,196},{808,266},{815,266}},      color={0,0,
          127}));
  connect(terUniCon2.yDam_actual, damPerimeter2.y_actual) annotation (Line(
        points={{760,212.667},{750,212.667},{750,195},{819,195}},
                                                          color={0,0,127}));
  connect(terUniCon2.VDis_flow, senVolPerimeter2.V_flow) annotation (Line(
        points={{760,214.333},{748,214.333},{748,192},{815,192},{815,228}},
                                                                    color={0,0,
          127}));
  connect(terUniCon1.uOpeMod, terUniCon.uOpeMod) annotation (Line(points={{596,
          211.667},{382,211.667},{382,213.667},{408,213.667}},
                                               color={255,127,0}));
  connect(terUniCon2.uOpeMod, terUniCon.uOpeMod) annotation (Line(points={{760,
          207.667},{574,207.667},{574,210},{382,210},{382,213.667},{408,213.667}},
                                                                   color={255,
          127,0}));
  connect(terUniCon2.TZonCooSet, TZonSet[3].TZonCooSet) annotation (Line(points={{760,
          222.667},{752,222.667},{752,222},{222,222},{222,490}},
                                                              color={0,0,127}));
  connect(terUniCon2.TZonHeaSet, TZonSet[3].TZonHeaSet) annotation (Line(points={{760,
          224.333},{750,224.333},{750,482},{222,482}},
                                                    color={0,0,127}));
  connect(terUniCon2.yZonTemResReq, TZonResReq.u[3]) annotation (Line(points={{784,
          217.667},{444,217.667},{444,414}},
                                         color={255,127,0}));
  connect(terUniCon2.yZonPreResReq, PZonResReq.u[3]) annotation (Line(points={{784,
          214.333},{784,378},{444,378}}, color={255,127,0}));
  connect(terUniCon3.yDam, damPerimeter3.y) annotation (Line(points={{924,
          214.333},{940,214.333},{940,190},{956,190}},
                                          color={0,0,127}));
  connect(terUniCon3.yVal, reheatElec4.u) annotation (Line(points={{924,211},{
          930,211},{930,206},{936,206},{936,134},{962,134}}, color={0,0,127}));
  connect(terUniCon3.TDis, senTemPerimeter3.T) annotation (Line(points={{900,201},
          {896,201},{896,188},{957,188},{957,268}},      color={0,0,127}));
  connect(terUniCon3.yDam_actual, damPerimeter3.y_actual) annotation (Line(
        points={{900,202.667},{894,202.667},{894,192},{950,192},{950,195},{961,
          195}},
        color={0,0,127}));
  connect(terUniCon3.VDis_flow, senVolPerimeter3.V_flow) annotation (Line(
        points={{900,204.333},{892,204.333},{892,194},{957,194},{957,228}},
                                                                    color={0,0,
          127}));
  connect(terUniCon3.uOpeMod, terUniCon.uOpeMod) annotation (Line(points={{900,
          197.667},{756,197.667},{756,206},{574,206},{574,210},{382,210},{382,
          213.667},{408,213.667}},
                 color={255,127,0}));
  connect(terUniCon3.TZonHeaSet, TZonSet[4].TZonHeaSet)
    annotation (Line(points={{900,214.333},{222,214.333},{222,482}},
                                                             color={0,0,127}));
  connect(TZonSet[4].TZonCooSet, terUniCon3.TZonCooSet) annotation (Line(points={{222,490},
          {878,490},{878,212.667},{900,212.667}},   color={0,0,127}));
  connect(terUniCon3.yZonTemResReq, TZonResReq.u[4]) annotation (Line(points={{924,
          207.667},{930,207.667},{930,411.2},{444,411.2}},
                                                       color={255,127,0}));
  connect(terUniCon3.yZonPreResReq, PZonResReq.u[4]) annotation (Line(points={{924,
          204.333},{924,375.2},{444,375.2}}, color={255,127,0}));
  connect(terUniCon4.yVal, reheatElec5.u) annotation (Line(points={{1076,207},{
          1080,207},{1080,204},{1092,204},{1092,126},{1108,126},{1108,132}},
        color={0,0,127}));
  connect(terUniCon4.yDam, damPerimeter4.y) annotation (Line(points={{1076,
          210.333},{1094,210.333},{1094,190},{1100,190}},
                                             color={0,0,127}));
  connect(terUniCon4.yDam_actual, damPerimeter4.y_actual) annotation (Line(
        points={{1052,198.667},{1046,198.667},{1046,180},{1098,180},{1098,195},
          {1105,195}},
                 color={0,0,127}));
  connect(terUniCon4.TDis, senTemPerimeter4.T) annotation (Line(points={{1052,
          197},{1048,197},{1048,182},{1101,182},{1101,266}}, color={0,0,127}));
  connect(terUniCon4.VDis_flow, senVolPerimeter4.V_flow) annotation (Line(
        points={{1052,200.333},{1042,200.333},{1042,184},{1101,184},{1101,228}},
                                                                         color=
          {0,0,127}));
  connect(terUniCon4.yZonTemResReq, TZonResReq.u[5]) annotation (Line(points={{1076,
          203.667},{1084,203.667},{1084,408.4},{444,408.4}},
                                                          color={255,127,0}));
  connect(terUniCon4.yZonPreResReq, PZonResReq.u[5]) annotation (Line(points={{1076,
          200.333},{1080,200.333},{1080,192},{1092,192},{1092,372.4},{444,372.4}},
        color={255,127,0}));
  connect(terUniCon4.TZonCooSet, TZonSet[5].TZonCooSet) annotation (Line(points={{1052,
          208.667},{1030,208.667},{1030,490},{222,490}},
                                                       color={0,0,127}));
  connect(terUniCon4.TZonHeaSet, TZonSet[5].TZonHeaSet) annotation (Line(points={{1052,
          210.333},{1052,482},{222,482}},   color={0,0,127}));
  annotation (
    Icon(coordinateSystem(preserveAspectRatio=false, extent={{-200,0},{1160,640}})),
    Diagram(coordinateSystem(preserveAspectRatio=false, extent={{-200,0},{1160,
            640}})),
    uses(Modelica(version="3.2.3"), Buildings(version="9.0.0")),
    version="1");
end PackagedMZVAVReheat;
