Time,CORE_BOTTOM:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
00:10:00,6.237474E+03,1.741667E+03,2.109276E-01,1.227687E-01,7.611537E+03,6.882011E+03,2.573932E-01,4.851178E-01,2.431889E+04,7.405784E+03,8.223722E-01,5.220362E-01,8.813504E+03,0.000000E+00,2.979677E-01,0.000000E+00,5.838583E+03,0.000000E+00,1.973898E-01,0.000000E+00,8.726368E+03,0.000000E+00,2.950217E-01,0.000000E+00,5.872421E+03,0.000000E+00,1.985337E-01,0.000000E+00,9.340614E+03,4.102484E+02,3.157889E-01,2.900350E-02,6.185991E+03,2.280883E+02,2.091353E-01,1.618287E-02,9.249656E+03,3.825964E+02,3.127137E-01,2.709984E-02,6.204361E+03,1.046786E+02,2.097564E-01,7.378739E-03,1.314226E+04,1.581842E+02,4.443208E-01,1.115858E-02,8.596366E+03,2.623262E+02,2.906286E-01,1.852702E-02,1.306574E+04,2.830405E+02,4.417338E-01,1.997196E-02,8.601670E+03,1.484255E+02,2.908079E-01,1.046254E-02
00:20:00,6.243064E+03,1.807102E+03,2.111166E-01,1.273813E-01,7.615707E+03,6.982053E+03,2.575342E-01,4.921687E-01,2.434920E+04,7.420254E+03,8.233972E-01,5.230549E-01,8.814150E+03,0.000000E+00,2.979896E-01,0.000000E+00,5.838991E+03,0.000000E+00,1.974035E-01,0.000000E+00,8.727015E+03,0.000000E+00,2.950435E-01,0.000000E+00,5.872828E+03,0.000000E+00,1.985475E-01,0.000000E+00,9.341568E+03,4.012829E+02,3.158212E-01,2.838255E-02,6.186593E+03,2.280883E+02,2.091556E-01,1.618287E-02,9.250613E+03,3.825964E+02,3.127460E-01,2.709984E-02,6.204963E+03,9.486717E+01,2.097767E-01,6.687138E-03,1.314873E+04,1.498996E+02,4.445398E-01,1.057461E-02,8.600453E+03,2.425232E+02,2.907668E-01,1.716366E-02,1.307226E+04,4.015329E+02,4.419543E-01,2.837466E-02,8.605757E+03,1.284963E+02,2.909461E-01,9.057718E-03
00:30:00,6.248541E+03,1.859839E+03,2.113018E-01,1.310988E-01,7.619866E+03,7.070329E+03,2.576748E-01,4.983900E-01,2.437848E+04,7.421879E+03,8.243873E-01,5.231682E-01,8.814785E+03,0.000000E+00,2.980110E-01,0.000000E+00,5.839392E+03,0.000000E+00,1.974171E-01,0.000000E+00,8.727652E+03,0.000000E+00,2.950651E-01,0.000000E+00,5.873229E+03,0.000000E+00,1.985611E-01,0.000000E+00,9.342518E+03,4.012829E+02,3.158533E-01,2.838255E-02,6.187193E+03,2.184689E+02,2.091759E-01,1.551345E-02,9.251566E+03,3.718542E+02,3.127782E-01,2.635499E-02,6.205562E+03,8.304963E+01,2.097970E-01,5.854120E-03,1.315498E+04,2.669140E+02,4.447509E-01,1.886444E-02,8.604392E+03,2.425232E+02,2.908999E-01,1.716366E-02,1.307855E+04,4.015329E+02,4.421668E-01,2.837466E-02,8.609695E+03,1.061444E+02,2.910792E-01,7.482115E-03
00:40:00,6.253908E+03,1.902530E+03,2.114833E-01,1.341081E-01,7.624013E+03,7.148882E+03,2.578151E-01,5.039258E-01,2.440678E+04,7.413336E+03,8.253442E-01,5.225646E-01,8.815411E+03,0.000000E+00,2.980322E-01,0.000000E+00,5.839786E+03,0.000000E+00,1.974304E-01,0.000000E+00,8.728279E+03,0.000000E+00,2.950863E-01,0.000000E+00,5.873624E+03,0.000000E+00,1.985744E-01,0.000000E+00,9.343466E+03,3.850351E+02,3.158853E-01,2.726370E-02,6.187790E+03,2.184689E+02,2.091961E-01,1.551345E-02,9.252516E+03,3.718542E+02,3.128104E-01,2.635499E-02,6.206160E+03,6.970544E+01,2.098172E-01,4.913488E-03,1.316100E+04,2.623080E+02,4.449545E-01,1.853977E-02,8.608191E+03,2.167783E+02,2.910284E-01,1.538771E-02,1.308461E+04,3.627247E+02,4.423717E-01,2.570662E-02,8.613493E+03,8.179849E+01,2.912076E-01,5.765961E-03
00:50:00,6.259168E+03,1.937168E+03,2.116612E-01,1.365497E-01,7.628149E+03,7.219398E+03,2.579549E-01,5.088950E-01,2.443415E+04,7.396725E+03,8.262698E-01,5.213923E-01,8.816026E+03,0.000000E+00,2.980530E-01,0.000000E+00,5.840174E+03,0.000000E+00,1.974436E-01,0.000000E+00,8.728897E+03,0.000000E+00,2.951072E-01,0.000000E+00,5.874012E+03,0.000000E+00,1.985875E-01,0.000000E+00,9.344410E+03,3.850351E+02,3.159173E-01,2.726370E-02,6.188386E+03,2.054341E+02,2.092163E-01,1.460949E-02,9.253463E+03,3.553591E+02,3.128424E-01,2.521553E-02,6.206755E+03,5.522204E+01,2.098373E-01,3.892555E-03,1.316681E+04,3.717264E+02,4.451511E-01,2.631534E-02,8.611857E+03,2.167783E+02,2.911523E-01,1.538771E-02,1.309046E+04,3.627247E+02,4.425695E-01,2.570662E-02,8.617159E+03,5.760696E+01,2.913316E-01,4.060693E-03
01:00:00,6.264324E+03,1.965278E+03,2.118356E-01,1.385312E-01,7.632272E+03,7.283245E+03,2.580943E-01,5.133940E-01,2.446064E+04,7.373748E+03,8.271655E-01,5.197712E-01,8.816632E+03,0.000000E+00,2.980735E-01,0.000000E+00,5.840557E+03,0.000000E+00,1.974565E-01,0.000000E+00,8.729504E+03,0.000000E+00,2.951277E-01,0.000000E+00,5.874394E+03,0.000000E+00,1.986005E-01,0.000000E+00,9.345351E+03,3.644537E+02,3.159491E-01,2.584620E-02,6.188979E+03,2.054341E+02,2.092363E-01,1.460949E-02,9.254407E+03,3.553591E+02,3.128743E-01,2.521553E-02,6.207348E+03,3.991403E+01,2.098573E-01,2.813499E-03,1.317243E+04,3.717264E+02,4.453409E-01,2.631534E-02,8.615397E+03,1.870744E+02,2.912720E-01,1.332637E-02,1.309611E+04,3.172616E+02,4.427605E-01,2.256087E-02,8.620699E+03,1.241600E+02,2.914513E-01,8.756489E-03
01:10:00,6.269557E+03,2.006402E+03,2.120125E-01,1.414299E-01,7.636810E+03,7.359842E+03,2.582478E-01,5.187917E-01,2.448657E+04,7.364072E+03,8.280423E-01,5.190877E-01,8.817268E+03,0.000000E+00,2.980950E-01,0.000000E+00,5.840957E+03,0.000000E+00,1.974700E-01,0.000000E+00,8.730142E+03,0.000000E+00,2.951492E-01,0.000000E+00,5.874795E+03,0.000000E+00,1.986140E-01,0.000000E+00,9.346385E+03,3.644537E+02,3.159840E-01,2.584620E-02,6.189631E+03,1.940092E+02,2.092584E-01,1.382211E-02,9.255444E+03,3.399127E+02,3.129094E-01,2.415636E-02,6.208000E+03,2.784695E+01,2.098794E-01,1.962897E-03,1.317791E+04,3.328238E+02,4.455265E-01,2.364604E-02,8.618857E+03,1.870744E+02,2.913890E-01,1.332637E-02,1.310163E+04,3.172616E+02,4.429471E-01,2.256087E-02,8.624159E+03,1.089857E+02,2.915682E-01,7.686858E-03
01:20:00,6.274690E+03,2.043687E+03,2.121861E-01,1.440581E-01,7.641331E+03,7.432321E+03,2.584007E-01,5.238991E-01,2.451169E+04,7.351014E+03,8.288919E-01,5.181658E-01,8.817894E+03,0.000000E+00,2.981161E-01,0.000000E+00,5.841352E+03,0.000000E+00,1.974834E-01,0.000000E+00,8.730770E+03,0.000000E+00,2.951705E-01,0.000000E+00,5.875189E+03,0.000000E+00,1.986274E-01,0.000000E+00,9.347414E+03,3.475193E+02,3.160188E-01,2.467816E-02,6.190281E+03,1.940092E+02,2.092803E-01,1.382211E-02,9.256477E+03,3.399127E+02,3.129443E-01,2.415636E-02,6.208649E+03,1.086583E+02,2.099013E-01,7.662213E-03,1.318322E+04,3.328238E+02,4.457059E-01,2.364604E-02,8.622204E+03,1.583653E+02,2.915021E-01,1.131899E-02,1.310697E+04,2.736296E+02,4.431277E-01,1.951921E-02,8.627505E+03,1.747475E+02,2.916814E-01,1.234782E-02
01:30:00,6.279724E+03,2.077609E+03,2.123563E-01,1.464492E-01,7.645832E+03,7.501130E+03,2.585529E-01,5.287480E-01,2.453605E+04,7.335194E+03,8.297157E-01,5.170494E-01,8.818510E+03,0.000000E+00,2.981370E-01,0.000000E+00,5.841741E+03,0.000000E+00,1.974965E-01,0.000000E+00,8.731388E+03,0.000000E+00,2.951914E-01,0.000000E+00,5.875578E+03,0.000000E+00,1.986405E-01,0.000000E+00,9.348438E+03,3.475193E+02,3.160534E-01,2.467816E-02,6.190927E+03,1.822645E+02,2.093022E-01,1.300427E-02,9.257506E+03,3.258486E+02,3.129790E-01,2.318517E-02,6.209295E+03,1.006985E+02,2.099232E-01,7.101139E-03,1.318836E+04,2.930180E+02,4.458796E-01,2.088700E-02,8.625441E+03,1.583653E+02,2.916116E-01,1.131899E-02,1.311213E+04,2.736296E+02,4.433024E-01,1.951921E-02,8.630742E+03,1.674938E+02,2.917908E-01,1.183651E-02
01:40:00,6.284661E+03,2.108756E+03,2.125233E-01,1.486447E-01,7.650314E+03,7.566868E+03,2.587045E-01,5.333805E-01,2.455968E+04,7.317120E+03,8.305146E-01,5.157742E-01,8.819118E+03,0.000000E+00,2.981575E-01,0.000000E+00,5.842125E+03,0.000000E+00,1.975095E-01,0.000000E+00,8.731998E+03,0.000000E+00,2.952120E-01,0.000000E+00,5.875962E+03,0.000000E+00,1.986535E-01,0.000000E+00,9.349457E+03,3.315212E+02,3.160879E-01,2.357372E-02,6.191570E+03,1.822645E+02,2.093239E-01,1.300427E-02,9.258529E+03,3.258486E+02,3.130137E-01,2.318517E-02,6.209938E+03,1.809540E+02,2.099449E-01,1.277239E-02,1.319333E+04,2.930180E+02,4.460478E-01,2.088700E-02,8.628576E+03,1.300474E+02,2.917176E-01,9.324837E-03,1.311714E+04,2.295948E+02,4.434715E-01,1.642951E-02,8.633876E+03,2.314225E+02,2.918968E-01,1.638339E-02
01:50:00,6.289505E+03,2.137400E+03,2.126871E-01,1.506636E-01,7.654776E+03,7.629810E+03,2.588554E-01,5.378157E-01,2.458260E+04,7.297621E+03,8.312898E-01,5.143986E-01,8.819717E+03,0.000000E+00,2.981778E-01,0.000000E+00,5.842502E+03,0.000000E+00,1.975223E-01,0.000000E+00,8.732599E+03,0.000000E+00,2.952323E-01,0.000000E+00,5.876339E+03,0.000000E+00,1.986662E-01,0.000000E+00,9.350471E+03,3.315212E+02,3.161222E-01,2.357372E-02,6.192210E+03,1.667964E+02,2.093456E-01,1.188298E-02,9.259548E+03,3.071305E+02,3.130481E-01,2.183169E-02,6.210578E+03,1.776640E+02,2.099666E-01,1.254048E-02,1.319815E+04,2.451702E+02,4.462107E-01,1.747311E-02,8.631612E+03,1.300474E+02,2.918202E-01,9.324837E-03,1.312198E+04,2.295948E+02,4.436353E-01,1.642951E-02,8.636912E+03,2.314225E+02,2.919994E-01,1.638339E-02
02:00:00,6.294256E+03,2.164148E+03,2.128477E-01,1.525487E-01,7.659218E+03,7.690501E+03,2.590056E-01,5.420922E-01,2.460486E+04,7.277131E+03,8.320424E-01,5.129530E-01,8.820307E+03,0.000000E+00,2.981977E-01,0.000000E+00,5.842875E+03,0.000000E+00,1.975349E-01,0.000000E+00,8.733191E+03,0.000000E+00,2.952524E-01,0.000000E+00,5.876711E+03,0.000000E+00,1.986788E-01,0.000000E+00,9.351481E+03,3.131389E+02,3.161563E-01,2.224239E-02,6.192847E+03,1.667964E+02,2.093671E-01,1.188298E-02,9.260561E+03,3.071305E+02,3.130824E-01,2.183169E-02,6.211215E+03,2.563262E+02,2.099881E-01,1.809493E-02,1.320282E+04,2.451702E+02,4.463685E-01,1.747311E-02,8.634554E+03,9.731704E+01,2.919197E-01,6.966428E-03,1.312668E+04,1.789456E+02,4.437940E-01,1.278370E-02,8.639853E+03,1.961848E+02,2.920989E-01,1.390989E-02
02:10:00,6.298838E+03,2.189223E+03,2.130027E-01,1.543159E-01,7.663549E+03,7.749131E+03,2.591520E-01,5.462235E-01,2.462606E+04,7.256358E+03,8.327594E-01,5.114877E-01,8.820877E+03,0.000000E+00,2.982170E-01,0.000000E+00,5.843234E+03,0.000000E+00,1.975470E-01,0.000000E+00,8.733764E+03,0.000000E+00,2.952717E-01,0.000000E+00,5.877071E+03,0.000000E+00,1.986910E-01,0.000000E+00,9.352467E+03,3.131389E+02,3.161897E-01,2.224239E-02,6.193469E+03,1.502775E+02,2.093881E-01,1.067784E-02,9.261552E+03,2.881414E+02,3.131159E-01,2.044455E-02,6.211837E+03,2.563262E+02,2.100091E-01,1.809493E-02,1.320727E+04,1.949863E+02,4.465189E-01,1.386325E-02,8.637356E+03,9.731704E+01,2.920144E-01,6.966428E-03,1.313115E+04,1.789456E+02,4.439452E-01,1.278370E-02,8.642655E+03,1.961848E+02,2.921936E-01,1.390989E-02
02:20:00,6.303273E+03,2.212870E+03,2.131527E-01,1.559825E-01,7.667789E+03,7.805979E+03,2.592954E-01,5.502293E-01,2.464633E+04,7.235697E+03,8.334451E-01,5.100303E-01,8.821429E+03,0.000000E+00,2.982356E-01,0.000000E+00,5.843582E+03,0.000000E+00,1.975588E-01,0.000000E+00,8.734317E+03,0.000000E+00,2.952904E-01,0.000000E+00,5.877419E+03,0.000000E+00,1.987027E-01,0.000000E+00,9.353432E+03,2.967971E+02,3.162223E-01,2.104716E-02,6.194079E+03,1.502775E+02,2.094087E-01,1.067784E-02,9.262522E+03,2.881414E+02,3.131486E-01,2.044455E-02,6.212446E+03,2.398700E+02,2.100297E-01,1.694424E-02,1.321151E+04,1.949863E+02,4.466625E-01,1.386325E-02,8.640031E+03,6.698106E+01,2.921049E-01,4.778161E-03,1.313542E+04,1.308520E+02,4.440896E-01,9.313887E-03,8.645330E+03,1.595372E+02,2.922840E-01,1.131316E-02
02:30:00,6.307591E+03,2.235254E+03,2.132987E-01,1.575600E-01,7.671970E+03,7.861155E+03,2.594368E-01,5.541175E-01,2.466585E+04,7.214418E+03,8.341051E-01,5.085295E-01,8.821966E+03,0.000000E+00,2.982538E-01,0.000000E+00,5.843921E+03,0.000000E+00,1.975702E-01,0.000000E+00,8.734856E+03,0.000000E+00,2.953087E-01,0.000000E+00,5.877758E+03,0.000000E+00,1.987142E-01,0.000000E+00,9.354383E+03,2.967971E+02,3.162545E-01,2.104716E-02,6.194679E+03,1.349103E+02,2.094290E-01,9.551754E-03,9.263477E+03,2.682934E+02,3.131809E-01,1.899132E-02,6.213046E+03,2.398700E+02,2.100500E-01,1.694424E-02,1.321559E+04,1.454136E+02,4.468004E-01,1.028207E-02,8.642600E+03,6.698106E+01,2.921918E-01,4.778161E-03,1.313952E+04,1.308520E+02,4.442282E-01,9.313887E-03,8.647899E+03,1.595372E+02,2.923709E-01,1.131316E-02
02:40:00,6.311806E+03,2.256519E+03,2.134412E-01,1.590586E-01,7.676104E+03,7.914803E+03,2.595766E-01,5.578979E-01,2.468469E+04,7.191300E+03,8.347421E-01,5.068992E-01,8.822490E+03,0.000000E+00,2.982715E-01,0.000000E+00,5.844252E+03,0.000000E+00,1.975814E-01,0.000000E+00,8.735383E+03,0.000000E+00,2.953265E-01,0.000000E+00,5.878088E+03,0.000000E+00,1.987254E-01,0.000000E+00,9.355322E+03,2.782440E+02,3.162862E-01,1.968914E-02,6.195271E+03,1.349103E+02,2.094490E-01,9.551754E-03,9.264420E+03,2.682934E+02,3.132128E-01,1.899132E-02,6.213639E+03,2.234118E+02,2.100700E-01,1.578413E-02,1.321952E+04,1.454136E+02,4.469332E-01,1.028207E-02,8.645074E+03,3.915218E+01,2.922754E-01,2.769784E-03,1.314347E+04,8.657681E+01,4.443617E-01,6.117660E-03,8.650372E+03,1.221733E+02,2.924545E-01,8.644546E-03
02:50:00,6.315924E+03,2.276954E+03,2.135805E-01,1.604989E-01,7.680199E+03,7.967145E+03,2.597151E-01,5.615868E-01,2.470290E+04,7.166069E+03,8.353578E-01,5.051203E-01,8.823004E+03,0.000000E+00,2.982889E-01,0.000000E+00,5.844576E+03,0.000000E+00,1.975924E-01,0.000000E+00,8.735899E+03,0.000000E+00,2.953439E-01,0.000000E+00,5.878412E+03,0.000000E+00,1.987363E-01,0.000000E+00,9.356251E+03,2.782440E+02,3.163176E-01,1.968914E-02,6.195857E+03,1.236968E+02,2.094689E-01,8.753506E-03,9.265354E+03,2.542466E+02,3.132444E-01,1.799327E-02,6.214225E+03,2.234118E+02,2.100898E-01,1.578413E-02,1.322331E+04,1.071618E+02,4.470613E-01,7.570848E-03,8.647458E+03,3.915218E+01,2.923560E-01,2.769784E-03,1.314727E+04,8.657681E+01,4.444904E-01,6.117660E-03,8.652756E+03,1.221733E+02,2.925351E-01,8.644546E-03
03:00:00,6.319953E+03,2.296439E+03,2.137167E-01,1.618723E-01,7.684258E+03,8.018142E+03,2.598523E-01,5.651811E-01,2.472051E+04,7.138397E+03,8.359534E-01,5.031695E-01,8.823508E+03,0.000000E+00,2.983059E-01,0.000000E+00,5.844894E+03,0.000000E+00,1.976031E-01,0.000000E+00,8.736404E+03,0.000000E+00,2.953610E-01,0.000000E+00,5.878730E+03,0.000000E+00,1.987471E-01,0.000000E+00,9.357171E+03,2.627615E+02,3.163487E-01,1.859610E-02,6.196437E+03,1.236968E+02,2.094885E-01,8.753506E-03,9.266278E+03,2.542466E+02,3.132756E-01,1.799327E-02,6.214805E+03,2.083879E+02,2.101094E-01,1.473080E-02,1.322697E+04,1.071618E+02,4.471849E-01,7.570848E-03,8.649761E+03,1.945519E+01,2.924339E-01,1.379432E-03,1.315095E+04,5.556686E+01,4.446146E-01,3.933589E-03,8.655058E+03,8.972752E+01,2.926130E-01,6.344051E-03
03:10:00,6.323976E+03,2.315129E+03,2.138528E-01,1.631896E-01,7.688373E+03,8.067954E+03,2.599915E-01,5.686920E-01,2.473798E+04,7.107769E+03,8.365441E-01,5.010104E-01,8.824014E+03,0.000000E+00,2.983230E-01,0.000000E+00,5.845213E+03,0.000000E+00,1.976139E-01,0.000000E+00,8.736912E+03,0.000000E+00,2.953781E-01,0.000000E+00,5.879049E+03,0.000000E+00,1.987578E-01,0.000000E+00,9.358100E+03,2.627615E+02,3.163801E-01,1.859610E-02,6.197023E+03,1.129170E+02,2.095083E-01,7.988555E-03,9.267211E+03,2.398616E+02,3.133072E-01,1.697622E-02,6.215390E+03,2.083879E+02,2.101293E-01,1.473080E-02,1.323058E+04,7.369116E+01,4.473071E-01,5.209992E-03,8.652035E+03,3.153255E+01,2.925108E-01,2.233157E-03,1.315458E+04,5.556686E+01,4.447374E-01,3.933589E-03,8.657332E+03,8.972752E+01,2.926898E-01,6.344051E-03
03:20:00,6.327977E+03,2.333068E+03,2.139880E-01,1.644541E-01,7.692525E+03,8.116571E+03,2.601319E-01,5.721186E-01,2.475523E+04,7.074087E+03,8.371274E-01,4.986361E-01,8.824521E+03,0.000000E+00,2.983402E-01,0.000000E+00,5.845533E+03,0.000000E+00,1.976247E-01,0.000000E+00,8.737421E+03,0.000000E+00,2.953954E-01,0.000000E+00,5.879369E+03,0.000000E+00,1.987687E-01,0.000000E+00,9.359037E+03,2.444410E+02,3.164118E-01,1.730111E-02,6.197614E+03,1.129170E+02,2.095283E-01,7.988555E-03,9.268152E+03,2.398616E+02,3.133390E-01,1.697622E-02,6.215981E+03,1.933214E+02,2.101492E-01,1.367235E-02,1.323414E+04,7.369116E+01,4.474275E-01,5.209992E-03,8.654276E+03,1.852458E+01,2.925865E-01,1.311860E-03,1.315815E+04,2.716688E+01,4.448583E-01,1.927236E-03,8.659573E+03,6.133678E+01,2.927656E-01,4.335047E-03
03:30:00,6.331929E+03,2.350320E+03,2.141217E-01,1.656700E-01,7.696683E+03,8.164085E+03,2.602725E-01,5.754676E-01,2.477214E+04,7.038105E+03,8.376993E-01,4.960996E-01,8.825027E+03,0.000000E+00,2.983573E-01,0.000000E+00,5.845852E+03,0.000000E+00,1.976355E-01,0.000000E+00,8.737928E+03,0.000000E+00,2.954125E-01,0.000000E+00,5.879687E+03,0.000000E+00,1.987794E-01,0.000000E+00,9.359975E+03,2.444410E+02,3.164435E-01,1.730111E-02,6.198206E+03,1.021074E+02,2.095483E-01,7.220623E-03,9.269095E+03,2.246286E+02,3.133709E-01,1.589821E-02,6.216573E+03,1.933214E+02,2.101692E-01,1.367235E-02,1.323763E+04,4.383098E+01,4.475455E-01,3.107081E-03,8.656472E+03,1.852458E+01,2.926608E-01,1.311860E-03,1.316166E+04,4.775784E+01,4.449768E-01,3.382890E-03,8.661768E+03,6.133678E+01,2.928398E-01,4.335047E-03
03:40:00,6.335824E+03,2.366893E+03,2.142534E-01,1.668382E-01,7.700835E+03,8.210437E+03,2.604129E-01,5.787346E-01,2.478869E+04,7.001487E+03,8.382590E-01,4.935184E-01,8.825529E+03,0.000000E+00,2.983743E-01,0.000000E+00,5.846168E+03,0.000000E+00,1.976462E-01,0.000000E+00,8.738432E+03,0.000000E+00,2.954296E-01,0.000000E+00,5.880004E+03,0.000000E+00,1.987901E-01,0.000000E+00,9.360912E+03,2.275790E+02,3.164752E-01,1.610809E-02,6.198797E+03,1.021074E+02,2.095683E-01,7.220623E-03,9.270037E+03,2.246286E+02,3.134027E-01,1.589821E-02,6.217164E+03,1.781102E+02,2.101892E-01,1.260171E-02,1.324104E+04,4.383098E+01,4.476609E-01,3.107081E-03,8.658619E+03,1.218418E+01,2.927334E-01,8.612657E-04,1.316509E+04,2.932068E+01,4.450927E-01,2.076241E-03,8.663915E+03,3.722024E+01,2.929124E-01,2.632463E-03
03:50:00,6.339659E+03,2.382848E+03,2.143831E-01,1.679628E-01,7.704974E+03,8.255761E+03,2.605529E-01,5.819292E-01,2.480487E+04,6.964151E+03,8.388060E-01,4.908865E-01,8.826026E+03,0.000000E+00,2.983911E-01,0.000000E+00,5.846482E+03,0.000000E+00,1.976568E-01,0.000000E+00,8.738932E+03,0.000000E+00,2.954464E-01,0.000000E+00,5.880318E+03,0.000000E+00,1.988007E-01,0.000000E+00,9.361847E+03,2.275790E+02,3.165068E-01,1.610809E-02,6.199387E+03,9.121873E+01,2.095882E-01,6.446191E-03,9.270977E+03,2.085311E+02,3.134345E-01,1.475802E-02,6.217754E+03,1.781102E+02,2.102092E-01,1.260171E-02,1.324438E+04,1.932691E+01,4.477736E-01,1.373075E-03,8.660716E+03,1.218418E+01,2.928043E-01,8.612657E-04,1.316843E+04,2.932068E+01,4.452059E-01,2.076241E-03,8.666012E+03,3.722024E+01,2.929833E-01,2.632463E-03
04:00:00,6.343433E+03,2.398196E+03,2.145107E-01,1.690446E-01,7.709097E+03,8.300029E+03,2.606923E-01,5.850494E-01,2.482067E+04,6.926226E+03,8.393405E-01,4.882132E-01,8.826519E+03,0.000000E+00,2.984077E-01,0.000000E+00,5.846793E+03,0.000000E+00,1.976673E-01,0.000000E+00,8.739426E+03,0.000000E+00,2.954632E-01,0.000000E+00,5.880628E+03,0.000000E+00,1.988112E-01,0.000000E+00,9.362779E+03,2.109123E+02,3.165383E-01,1.492762E-02,6.199975E+03,9.121873E+01,2.096081E-01,6.446191E-03,9.271913E+03,2.085311E+02,3.134662E-01,1.475802E-02,6.218342E+03,1.626667E+02,2.102290E-01,1.151261E-02,1.324763E+04,2.969347E+01,4.478836E-01,2.105845E-03,8.662764E+03,1.218418E+01,2.928735E-01,8.612657E-04,1.317170E+04,2.326231E+01,4.453164E-01,1.644135E-03,8.668059E+03,1.750794E+01,2.930525E-01,1.241457E-03
04:10:00,6.347143E+03,2.412953E+03,2.146362E-01,1.700847E-01,7.713202E+03,8.343222E+03,2.608311E-01,5.880939E-01,2.483611E+04,6.888301E+03,8.398626E-01,4.855399E-01,8.827006E+03,0.000000E+00,2.984242E-01,0.000000E+00,5.847100E+03,0.000000E+00,1.976777E-01,0.000000E+00,8.739916E+03,0.000000E+00,2.954797E-01,0.000000E+00,5.880935E+03,0.000000E+00,1.988216E-01,0.000000E+00,9.363706E+03,2.109123E+02,3.165697E-01,1.492762E-02,6.200560E+03,8.056998E+01,2.096279E-01,5.687923E-03,9.272846E+03,1.934590E+02,3.134977E-01,1.368955E-02,6.218927E+03,1.626667E+02,2.102488E-01,1.151261E-02,1.325080E+04,1.518276E+01,4.479909E-01,1.075732E-03,8.664762E+03,1.068189E-01,2.929411E-01,7.540871E-06,1.317489E+04,2.326231E+01,4.454242E-01,1.644135E-03,8.670057E+03,2.925645E+01,2.931201E-01,2.072005E-03
04:20:00,6.350791E+03,2.427171E+03,2.147595E-01,1.710869E-01,7.717286E+03,8.385440E+03,2.609692E-01,5.910696E-01,2.485119E+04,6.850329E+03,8.403725E-01,4.828632E-01,8.827487E+03,0.000000E+00,2.984405E-01,0.000000E+00,5.847404E+03,0.000000E+00,1.976880E-01,0.000000E+00,8.740399E+03,0.000000E+00,2.954961E-01,0.000000E+00,5.881239E+03,0.000000E+00,1.988319E-01,0.000000E+00,9.364629E+03,1.954495E+02,3.166009E-01,1.383132E-02,6.201143E+03,8.056998E+01,2.096476E-01,5.687923E-03,9.273774E+03,1.934590E+02,3.135291E-01,1.368955E-02,6.219509E+03,1.475590E+02,2.102685E-01,1.044524E-02,1.325390E+04,1.518276E+01,4.480957E-01,1.075732E-03,8.666711E+03,1.068189E-01,2.930070E-01,7.540871E-06,1.317800E+04,2.326231E+01,4.455294E-01,1.644135E-03,8.672006E+03,1.702920E+01,2.931860E-01,1.205874E-03
04:30:00,6.354376E+03,2.440888E+03,2.148808E-01,1.720537E-01,7.721349E+03,8.426712E+03,2.611066E-01,5.939787E-01,2.486591E+04,6.812208E+03,8.408703E-01,4.801761E-01,8.827963E+03,0.000000E+00,2.984566E-01,0.000000E+00,5.847704E+03,0.000000E+00,1.976981E-01,0.000000E+00,8.740877E+03,0.000000E+00,2.955122E-01,0.000000E+00,5.881539E+03,0.000000E+00,1.988420E-01,0.000000E+00,9.365547E+03,1.954495E+02,3.166319E-01,1.383132E-02,6.201722E+03,7.154687E+01,2.096672E-01,5.047628E-03,9.274697E+03,1.802313E+02,3.135603E-01,1.275104E-02,6.220088E+03,1.475590E+02,2.102881E-01,1.044524E-02,1.325693E+04,1.036655E+01,4.481979E-01,7.327705E-04,8.668613E+03,1.068189E-01,2.930713E-01,7.540871E-06,1.318104E+04,2.671343E+00,4.456320E-01,1.884806E-04,8.673907E+03,1.702920E+01,2.932503E-01,1.205874E-03
04:40:00,6.357900E+03,2.454139E+03,2.149999E-01,1.729877E-01,7.725390E+03,8.467071E+03,2.612432E-01,5.968234E-01,2.488028E+04,6.774236E+03,8.413564E-01,4.774995E-01,8.828433E+03,0.000000E+00,2.984725E-01,0.000000E+00,5.848000E+03,0.000000E+00,1.977081E-01,0.000000E+00,8.741350E+03,0.000000E+00,2.955282E-01,0.000000E+00,5.881836E+03,0.000000E+00,1.988521E-01,0.000000E+00,9.366460E+03,1.815062E+02,3.166628E-01,1.284176E-02,6.202298E+03,7.154687E+01,2.096866E-01,5.047628E-03,9.275615E+03,1.802313E+02,3.135913E-01,1.275104E-02,6.220665E+03,1.321789E+02,2.103076E-01,9.356250E-03,1.325987E+04,1.036655E+01,4.482976E-01,7.327705E-04,8.670468E+03,0.000000E+00,2.931340E-01,0.000000E+00,1.318400E+04,2.671343E+00,4.457322E-01,1.884806E-04,8.675762E+03,1.226958E+01,2.933130E-01,8.673376E-04
04:50:00,6.361363E+03,2.466951E+03,2.151170E-01,1.738907E-01,7.729408E+03,8.506499E+03,2.613791E-01,5.996025E-01,2.489432E+04,6.737040E+03,8.418309E-01,4.748776E-01,8.828898E+03,0.000000E+00,2.984882E-01,0.000000E+00,5.848293E+03,0.000000E+00,1.977180E-01,0.000000E+00,8.741816E+03,0.000000E+00,2.955440E-01,0.000000E+00,5.882128E+03,0.000000E+00,1.988620E-01,0.000000E+00,9.367368E+03,1.815062E+02,3.166935E-01,1.284176E-02,6.202871E+03,6.426259E+01,2.097060E-01,4.533710E-03,9.276528E+03,1.687801E+02,3.136222E-01,1.193791E-02,6.221237E+03,1.321789E+02,2.103269E-01,9.356250E-03,1.326275E+04,1.036655E+01,4.483948E-01,7.327705E-04,8.672277E+03,0.000000E+00,2.931952E-01,0.000000E+00,1.318689E+04,2.671343E+00,4.458298E-01,1.884806E-04,8.677571E+03,1.226958E+01,2.933741E-01,8.673376E-04
05:00:00,6.364766E+03,2.479366E+03,2.152321E-01,1.747658E-01,7.733402E+03,8.545086E+03,2.615142E-01,6.023223E-01,2.490802E+04,6.700843E+03,8.422943E-01,4.723261E-01,8.829356E+03,0.000000E+00,2.985037E-01,0.000000E+00,5.848582E+03,0.000000E+00,1.977278E-01,0.000000E+00,8.742277E+03,0.000000E+00,2.955595E-01,0.000000E+00,5.882417E+03,0.000000E+00,1.988717E-01,0.000000E+00,9.368270E+03,1.696993E+02,3.167240E-01,1.200305E-02,6.203441E+03,6.426259E+01,2.097253E-01,4.533710E-03,9.277435E+03,1.687801E+02,3.136529E-01,1.193791E-02,6.221807E+03,1.192912E+02,2.103462E-01,8.442316E-03,1.326556E+04,0.000000E+00,4.484897E-01,0.000000E+00,8.674042E+03,0.000000E+00,2.932548E-01,0.000000E+00,1.318971E+04,0.000000E+00,4.459251E-01,0.000000E+00,8.679336E+03,1.226958E+01,2.934338E-01,8.673376E-04
05:10:00,6.368111E+03,2.491779E+03,2.153452E-01,1.756407E-01,7.737372E+03,8.583262E+03,2.616484E-01,6.050132E-01,2.492140E+04,6.665696E+03,8.427468E-01,4.698486E-01,8.829809E+03,0.000000E+00,2.985190E-01,0.000000E+00,5.848868E+03,0.000000E+00,1.977375E-01,0.000000E+00,8.742732E+03,0.000000E+00,2.955749E-01,0.000000E+00,5.882703E+03,0.000000E+00,1.988814E-01,0.000000E+00,9.369167E+03,1.696993E+02,3.167543E-01,1.200305E-02,6.204007E+03,6.839213E+01,2.097444E-01,4.826266E-03,9.278337E+03,1.679749E+02,3.136833E-01,1.188075E-02,6.222372E+03,1.192912E+02,2.103653E-01,8.442316E-03,1.326829E+04,0.000000E+00,4.485822E-01,0.000000E+00,8.675764E+03,0.000000E+00,2.933130E-01,0.000000E+00,1.319245E+04,0.000000E+00,4.460180E-01,0.000000E+00,8.681057E+03,5.210757E-01,2.934920E-01,3.678992E-05
05:20:00,6.371397E+03,2.506561E+03,2.154564E-01,1.766826E-01,7.741318E+03,8.623539E+03,2.617819E-01,6.078522E-01,2.493447E+04,6.633838E+03,8.431886E-01,4.676030E-01,8.830256E+03,0.000000E+00,2.985341E-01,0.000000E+00,5.849150E+03,0.000000E+00,1.977470E-01,0.000000E+00,8.743181E+03,0.000000E+00,2.955901E-01,0.000000E+00,5.882985E+03,0.000000E+00,1.988909E-01,0.000000E+00,9.370058E+03,1.781185E+02,3.167844E-01,1.267688E-02,6.204569E+03,6.930268E+01,2.097634E-01,4.890452E-03,9.279233E+03,1.679749E+02,3.137136E-01,1.188075E-02,6.222935E+03,1.213343E+02,2.103843E-01,8.638530E-03,1.327096E+04,0.000000E+00,4.486725E-01,0.000000E+00,8.677444E+03,3.752297E+01,2.933698E-01,2.655961E-03,1.319514E+04,2.594150E+01,4.461087E-01,1.831435E-03,8.682737E+03,5.210757E-01,2.935488E-01,3.678992E-05
05:30:00,6.374627E+03,2.528088E+03,2.155656E-01,1.782000E-01,7.745239E+03,8.671160E+03,2.619145E-01,6.112088E-01,2.494722E+04,6.610597E+03,8.436200E-01,4.659648E-01,8.830697E+03,0.000000E+00,2.985490E-01,0.000000E+00,5.849428E+03,0.000000E+00,1.977564E-01,0.000000E+00,8.743625E+03,0.000000E+00,2.956051E-01,0.000000E+00,5.883263E+03,0.000000E+00,1.989003E-01,0.000000E+00,9.370943E+03,1.781185E+02,3.168143E-01,1.267688E-02,6.205128E+03,1.090127E+02,2.097823E-01,7.688375E-03,9.280123E+03,2.552148E+02,3.137438E-01,1.805605E-02,6.223493E+03,1.213343E+02,2.104032E-01,8.638530E-03,1.327357E+04,7.717828E+00,4.487606E-01,5.440666E-04,8.679082E+03,4.848579E+01,2.934252E-01,3.428752E-03,1.319775E+04,2.594150E+01,4.461971E-01,1.831435E-03,8.684375E+03,6.125466E+00,2.936042E-01,4.319393E-04
05:40:00,6.377801E+03,2.560444E+03,2.156729E-01,1.804807E-01,7.749136E+03,8.732050E+03,2.620462E-01,6.155007E-01,2.495968E+04,6.601260E+03,8.440413E-01,4.653066E-01,8.831133E+03,0.000000E+00,2.985637E-01,0.000000E+00,5.849703E+03,5.156810E+01,1.977657E-01,3.665223E-03,8.744063E+03,0.000000E+00,2.956199E-01,0.000000E+00,5.883538E+03,0.000000E+00,1.989096E-01,0.000000E+00,9.371823E+03,2.086736E+02,3.168441E-01,1.484497E-02,6.205683E+03,2.631890E+02,2.098011E-01,1.855704E-02,9.281008E+03,3.011792E+02,3.137737E-01,2.129627E-02,6.224048E+03,1.394290E+02,2.104220E-01,9.922470E-03,1.327611E+04,7.717828E+00,4.488465E-01,5.440666E-04,8.680681E+03,1.423456E+02,2.934793E-01,1.004509E-02,1.320030E+04,1.076693E+02,4.462834E-01,7.623769E-03,8.685974E+03,5.604391E+00,2.936582E-01,3.951494E-04
05:50:00,6.380921E+03,2.606073E+03,2.157784E-01,1.836970E-01,7.753008E+03,8.810585E+03,2.621772E-01,6.210364E-01,2.497185E+04,6.609633E+03,8.444529E-01,4.658968E-01,8.831563E+03,0.000000E+00,2.985783E-01,0.000000E+00,5.849974E+03,1.092635E+02,1.977749E-01,7.732471E-03,8.744495E+03,0.000000E+00,2.956345E-01,0.000000E+00,5.883809E+03,0.000000E+00,1.989188E-01,0.000000E+00,9.372696E+03,2.086736E+02,3.168736E-01,1.484497E-02,6.206234E+03,4.880522E+02,2.098197E-01,3.440748E-02,9.281887E+03,3.343412E+02,3.138034E-01,2.362227E-02,6.224600E+03,1.394290E+02,2.104406E-01,9.922470E-03,1.327859E+04,9.652456E+00,4.489304E-01,6.820627E-04,8.682241E+03,3.250228E+02,2.935320E-01,2.292333E-02,1.320279E+04,1.076693E+02,4.463676E-01,7.623769E-03,8.687534E+03,5.604391E+00,2.937110E-01,3.951494E-04
06:00:00,6.383986E+03,2.671016E+03,2.158821E-01,1.882747E-01,7.756855E+03,8.909361E+03,2.623072E-01,6.279989E-01,2.498374E+04,6.638540E+03,8.448549E-01,4.679343E-01,8.831988E+03,0.000000E+00,2.985926E-01,0.000000E+00,5.850242E+03,2.475090E+02,1.977840E-01,1.747817E-02,8.744922E+03,0.000000E+00,2.956490E-01,0.000000E+00,5.884077E+03,0.000000E+00,1.989278E-01,0.000000E+00,9.373564E+03,2.788601E+02,3.169030E-01,1.980727E-02,6.206782E+03,8.262126E+02,2.098382E-01,5.824826E-02,9.282760E+03,4.480279E+02,3.138329E-01,3.163623E-02,6.225148E+03,1.831322E+02,2.104591E-01,1.301086E-02,1.328101E+04,9.652456E+00,4.490122E-01,6.820627E-04,8.683764E+03,5.953218E+02,2.935835E-01,4.197968E-02,1.320523E+04,2.693057E+02,4.464498E-01,1.902996E-02,8.689056E+03,2.868957E+01,2.937624E-01,2.027236E-03
06:10:00,6.387000E+03,6.867079E+03,2.159840E-01,5.214527E-01,7.760676E+03,1.356639E+04,2.624365E-01,1.013560E+00,2.499535E+04,1.116706E+04,8.452475E-01,8.381713E-01,8.599883E+03,8.694733E+02,2.907511E-01,7.072293E-02,5.695478E+03,1.128547E+03,1.925554E-01,8.812458E-02,8.512818E+03,1.143809E+03,2.878074E-01,9.126687E-02,5.729314E+03,5.495027E+02,1.936994E-01,4.461139E-02,9.141732E+03,1.149518E+03,3.090709E-01,8.763872E-02,6.052184E+03,2.031734E+03,2.046155E-01,1.564657E-01,9.050933E+03,1.600010E+03,3.060010E-01,1.240063E-01,6.070550E+03,8.095781E+02,2.052365E-01,6.234442E-02,1.305051E+04,1.067285E+03,4.412270E-01,8.598004E-02,8.529991E+03,1.715003E+03,2.883899E-01,1.326525E-01,1.297473E+04,1.354681E+03,4.386650E-01,1.050588E-01,8.535283E+03,6.083193E+02,2.885689E-01,4.746734E-02
06:20:00,6.384846E+03,9.633444E+03,2.159112E-01,7.706855E-01,7.759127E+03,1.730610E+04,2.623841E-01,1.365448E+00,2.494885E+04,1.463925E+04,8.436749E-01,1.160521E+00,8.364809E+03,1.345887E+03,2.828109E-01,1.124086E-01,5.538802E+03,2.076905E+03,1.872635E-01,1.711087E-01,8.277764E+03,1.802040E+03,2.798678E-01,1.488635E-01,5.572639E+03,8.624295E+02,1.884075E-01,7.199204E-02,8.906885E+03,2.015914E+03,3.011388E-01,1.645143E-01,5.895645E+03,3.299489E+03,1.993284E-01,2.674068E-01,8.816107E+03,2.717046E+03,2.980695E-01,2.217428E-01,5.914010E+03,1.375889E+03,1.999494E-01,1.126151E-01,1.280586E+04,1.856312E+03,4.329664E-01,1.550198E-01,8.367245E+03,2.842706E+03,2.828948E-01,2.319541E-01,1.273013E+04,2.299325E+03,4.304058E-01,1.881508E-01,8.372537E+03,1.128231E+03,2.830738E-01,9.295689E-02
06:30:00,6.374746E+03,1.219035E+04,2.155696E-01,1.001767E+00,7.749246E+03,2.067388E+04,2.620499E-01,1.685066E+00,2.482202E+04,1.779826E+04,8.393860E-01,1.455536E+00,8.127676E+03,1.800968E+03,2.747971E-01,1.522374E-01,5.380814E+03,3.055391E+03,1.819245E-01,2.567670E-01,8.040668E+03,2.414742E+03,2.718553E-01,2.024908E-01,5.414651E+03,1.157798E+03,1.830685E-01,9.784283E-02,8.669886E+03,2.881760E+03,2.931298E-01,2.402985E-01,5.737732E+03,4.517100E+03,1.939922E-01,3.750099E-01,8.579143E+03,3.603612E+03,2.900617E-01,3.017433E-01,5.756098E+03,1.938994E+03,1.946131E-01,1.619007E-01,1.254354E+04,2.583569E+03,4.241032E-01,2.188056E-01,8.193288E+03,4.012540E+03,2.770175E-01,3.345313E-01,1.246781E+04,3.193414E+03,4.215424E-01,2.664100E-01,8.198581E+03,1.600250E+03,2.771964E-01,1.343679E-01
06:40:00,6.358330E+03,1.465762E+04,2.150145E-01,1.225234E+00,7.732674E+03,2.389885E+04,2.614895E-01,1.992540E+00,2.463297E+04,2.084586E+04,8.329931E-01,1.740953E+00,7.889015E+03,2.251849E+03,2.667324E-01,1.916976E-01,5.221856E+03,4.039403E+03,1.765532E-01,3.437429E-01,7.802044E+03,3.006536E+03,2.637917E-01,2.542843E-01,5.255695E+03,1.447570E+03,1.776973E-01,1.232030E-01,8.431276E+03,3.639665E+03,2.850671E-01,3.080813E-01,5.578797E+03,5.692206E+03,1.886219E-01,4.804655E-01,8.340568E+03,4.550172E+03,2.820001E-01,3.853640E-01,5.597164E+03,2.427916E+03,1.892429E-01,2.056401E-01,1.226739E+04,3.303307E+03,4.147739E-01,2.817964E-01,8.010556E+03,5.152296E+03,2.708443E-01,4.358739E-01,1.219154E+04,3.973564E+03,4.122090E-01,3.360491E-01,8.015850E+03,2.064084E+03,2.710233E-01,1.749629E-01
06:50:00,6.337681E+03,1.705159E+04,2.143162E-01,1.442554E+00,7.711520E+03,2.700486E+04,2.607742E-01,2.290021E+00,2.439701E+04,2.379796E+04,8.250138E-01,2.018230E+00,7.649240E+03,2.702493E+03,2.586307E-01,2.311354E-01,5.062190E+03,5.073060E+03,1.711585E-01,4.351834E-01,7.562302E+03,3.580732E+03,2.556912E-01,3.045341E-01,5.096030E+03,1.734752E+03,1.723027E-01,1.483353E-01,8.191472E+03,4.472136E+03,2.769648E-01,3.809311E-01,5.419102E+03,6.827954E+03,1.832265E-01,5.840009E-01,8.100794E+03,5.426216E+03,2.738988E-01,4.634880E-01,5.437470E+03,2.962787E+03,1.838476E-01,2.524461E-01,1.198061E+04,4.012410E+03,4.050862E-01,3.438826E-01,7.821063E+03,6.255190E+03,2.644434E-01,5.354901E-01,1.190451E+04,4.808440E+03,4.025130E-01,4.091098E-01,7.826359E+03,2.519165E+03,2.646225E-01,2.147883E-01
07:00:00,6.314063E+03,1.937805E+04,2.135175E-01,1.654331E+00,7.687041E+03,3.001070E+04,2.599464E-01,2.579192E+00,2.412201E+04,2.666798E+04,8.157145E-01,2.288586E+00,7.408651E+03,3.155345E+03,2.505022E-01,2.707652E-01,4.902006E+03,6.079080E+03,1.657467E-01,5.255669E-01,7.321741E+03,4.139598E+03,2.475635E-01,3.534398E-01,4.935847E+03,2.021362E+03,1.668910E-01,1.734167E-01,7.950773E+03,5.175054E+03,2.688330E-01,4.445092E-01,5.258837E+03,7.919163E+03,1.778123E-01,6.852287E-01,7.860118E+03,6.249396E+03,2.657677E-01,5.374527E-01,5.277205E+03,3.411185E+03,1.784334E-01,2.930241E-01,1.168493E+04,4.719212E+03,3.950987E-01,4.057330E-01,7.625923E+03,7.320192E+03,2.578522E-01,6.332735E-01,1.160849E+04,5.458732E+03,3.925138E-01,4.687519E-01,7.631221E+03,2.945939E+03,2.580313E-01,2.525223E-01
07:10:00,5.791747E+03,1.862509E+04,1.958548E-01,1.629570E+00,7.659965E+03,2.839093E+04,2.590308E-01,2.483982E+00,2.381310E+04,2.498627E+04,8.052681E-01,2.186096E+00,7.399724E+03,2.746015E+03,2.502007E-01,2.403092E-01,4.896310E+03,6.394526E+03,1.655544E-01,5.596144E-01,7.312838E+03,3.544760E+03,2.472628E-01,3.102113E-01,4.930152E+03,1.761651E+03,1.666987E-01,1.541647E-01,7.942061E+03,5.131177E+03,2.685390E-01,4.490236E-01,5.253264E+03,8.164551E+03,1.776243E-01,7.144291E-01,7.851427E+03,5.957335E+03,2.654743E-01,5.213134E-01,5.271633E+03,3.311568E+03,1.782454E-01,2.897892E-01,1.161438E+04,4.370428E+03,3.927154E-01,3.824626E-01,7.581135E+03,7.584929E+03,2.563392E-01,6.637354E-01,1.153751E+04,5.168774E+03,3.901159E-01,4.523241E-01,7.586435E+03,2.815689E+03,2.565184E-01,2.464049E-01
07:20:00,5.237611E+03,1.934498E+04,1.771161E-01,1.692635E+00,7.636078E+03,2.762727E+04,2.582230E-01,2.417242E+00,2.353194E+04,2.431344E+04,7.957606E-01,2.127295E+00,7.392500E+03,2.739149E+03,2.499554E-01,2.397131E-01,4.891748E+03,6.691573E+03,1.653995E-01,5.856024E-01,7.305613E+03,3.429072E+03,2.470174E-01,3.000896E-01,4.925590E+03,1.743451E+03,1.665438E-01,1.525748E-01,7.935777E+03,5.026337E+03,2.683255E-01,4.398597E-01,5.249258E+03,8.419890E+03,1.774882E-01,7.367699E-01,7.845142E+03,5.745355E+03,2.652608E-01,5.027690E-01,5.267627E+03,3.226711E+03,1.781094E-01,2.823686E-01,1.155106E+04,4.294555E+03,3.905741E-01,3.758261E-01,7.540933E+03,7.849581E+03,2.549797E-01,6.868887E-01,1.147365E+04,4.980879E+03,3.879563E-01,4.358869E-01,7.546235E+03,2.746648E+03,2.551590E-01,2.403679E-01
07:30:00,4.676613E+03,2.026288E+04,1.581452E-01,1.772998E+00,7.618609E+03,2.717619E+04,2.576323E-01,2.377814E+00,2.330379E+04,2.390738E+04,7.880454E-01,2.091805E+00,7.386001E+03,2.763889E+03,2.497388E-01,2.418722E-01,4.887683E+03,6.989568E+03,1.652643E-01,6.116343E-01,7.299090E+03,3.355252E+03,2.467999E-01,2.936165E-01,4.921525E+03,1.748680E+03,1.664086E-01,1.530283E-01,7.931136E+03,4.996107E+03,2.681720E-01,4.371927E-01,5.246301E+03,8.691886E+03,1.773906E-01,7.605420E-01,7.840483E+03,5.610399E+03,2.651067E-01,4.909347E-01,5.264671E+03,3.193881E+03,1.780117E-01,2.794824E-01,1.149922E+04,4.278411E+03,3.888258E-01,3.743956E-01,7.508003E+03,8.125266E+03,2.538694E-01,7.109771E-01,1.142124E+04,4.860239E+03,3.861889E-01,4.253048E-01,7.513307E+03,2.722733E+03,2.540488E-01,2.382622E-01
07:40:00,4.111358E+03,2.125271E+04,1.390304E-01,1.859639E+00,7.606086E+03,2.681070E+04,2.572088E-01,2.345859E+00,2.311305E+04,2.356807E+04,7.815954E-01,2.062141E+00,7.379863E+03,2.803170E+03,2.495339E-01,2.453047E-01,4.883872E+03,7.253488E+03,1.651372E-01,6.346968E-01,7.292922E+03,3.301337E+03,2.465940E-01,2.888891E-01,4.917714E+03,1.765783E+03,1.662815E-01,1.545218E-01,7.927651E+03,4.993169E+03,2.680570E-01,4.369210E-01,5.244077E+03,8.932535E+03,1.773173E-01,7.815817E-01,7.836979E+03,5.506862E+03,2.649910E-01,4.818594E-01,5.262447E+03,3.181827E+03,1.779385E-01,2.784190E-01,1.145557E+04,4.284040E+03,3.873534E-01,3.748759E-01,7.480280E+03,8.367216E+03,2.529344E-01,7.321259E-01,1.137708E+04,4.766297E+03,3.846994E-01,4.170679E-01,7.485585E+03,2.716413E+03,2.531138E-01,2.377004E-01
07:50:00,3.542145E+03,2.229597E+04,1.197818E-01,1.950946E+00,7.596505E+03,2.650993E+04,2.568848E-01,2.319557E+00,2.294655E+04,2.328246E+04,7.759647E-01,2.037166E+00,7.373863E+03,2.856791E+03,2.493330E-01,2.499935E-01,4.880171E+03,7.478401E+03,1.650134E-01,6.543593E-01,7.286895E+03,3.271054E+03,2.463922E-01,2.862334E-01,4.914011E+03,1.794580E+03,1.661577E-01,1.570396E-01,7.924941E+03,5.013934E+03,2.679676E-01,4.387298E-01,5.242347E+03,9.135959E+03,1.772603E-01,7.993726E-01,7.834255E+03,5.436309E+03,2.649010E-01,4.756784E-01,5.260717E+03,3.188068E+03,1.778814E-01,2.789605E-01,1.141743E+04,4.309786E+03,3.860661E-01,3.771214E-01,7.456064E+03,8.570734E+03,2.521171E-01,7.499224E-01,1.133850E+04,4.702182E+03,3.833972E-01,4.114488E-01,7.461370E+03,2.726203E+03,2.522965E-01,2.385519E-01
08:00:00,2.969194E+03,2.338203E+04,1.004068E-01,2.045992E+00,7.588681E+03,2.625824E+04,2.566203E-01,2.297545E+00,2.279822E+04,2.304020E+04,7.709490E-01,2.015979E+00,7.367869E+03,2.921599E+03,2.491319E-01,2.556624E-01,4.876489E+03,7.666412E+03,1.648899E-01,6.708010E-01,7.280875E+03,3.264213E+03,2.461902E-01,2.856317E-01,4.910328E+03,1.831660E+03,1.660342E-01,1.602830E-01,7.922735E+03,5.052238E+03,2.678945E-01,4.420775E-01,5.240940E+03,9.303434E+03,1.772137E-01,8.140225E-01,7.832038E+03,5.396337E+03,2.648276E-01,4.721778E-01,5.259310E+03,3.207045E+03,1.778349E-01,2.806190E-01,1.138348E+04,4.350994E+03,3.849196E-01,3.807232E-01,7.434513E+03,8.737825E+03,2.513893E-01,7.645373E-01,1.130416E+04,4.666675E+03,3.822375E-01,4.083378E-01,7.439820E+03,2.747450E+03,2.515688E-01,2.404085E-01
08:10:00,2.951037E+03,2.447960E+04,9.979283E-02,2.142045E+00,7.581933E+03,2.604703E+04,2.563921E-01,2.279071E+00,2.266456E+04,2.283613E+04,7.664291E-01,1.998130E+00,7.362090E+03,2.996521E+03,2.489376E-01,2.622170E-01,4.872946E+03,7.815997E+03,1.647709E-01,6.838847E-01,7.275074E+03,3.277577E+03,2.459952E-01,2.867996E-01,4.906784E+03,1.873545E+03,1.659151E-01,1.639474E-01,7.920861E+03,5.105081E+03,2.678323E-01,4.466995E-01,5.239745E+03,9.432986E+03,1.771741E-01,8.253561E-01,7.830156E+03,5.382058E+03,2.647651E-01,4.709277E-01,5.258116E+03,3.233718E+03,1.777953E-01,2.829521E-01,1.135292E+04,4.405650E+03,3.838875E-01,3.855037E-01,7.415122E+03,8.867036E+03,2.507343E-01,7.758405E-01,1.127326E+04,4.655702E+03,3.811937E-01,4.073760E-01,7.420430E+03,2.775718E+03,2.509138E-01,2.428806E-01
08:20:00,2.969329E+03,2.561124E+04,1.004114E-01,2.241073E+00,7.575875E+03,2.587104E+04,2.561872E-01,2.263677E+00,2.254364E+04,2.266714E+04,7.623399E-01,1.983349E+00,7.357098E+03,3.083152E+03,2.487697E-01,2.697967E-01,4.869879E+03,7.926942E+03,1.646677E-01,6.935896E-01,7.270066E+03,3.308956E+03,2.458267E-01,2.895449E-01,4.903717E+03,1.919017E+03,1.658119E-01,1.679259E-01,7.919214E+03,5.172637E+03,2.677775E-01,4.526102E-01,5.238697E+03,9.524175E+03,1.771392E-01,8.333339E-01,7.828503E+03,5.389922E+03,2.647101E-01,4.716164E-01,5.257068E+03,3.265942E+03,1.777604E-01,2.857716E-01,1.132532E+04,4.474927E+03,3.829547E-01,3.915646E-01,7.397604E+03,8.958252E+03,2.501423E-01,7.838203E-01,1.124535E+04,4.666315E+03,3.802503E-01,4.083045E-01,7.402913E+03,2.809322E+03,2.503218E-01,2.458204E-01
08:30:00,2.999674E+03,2.677363E+04,1.014376E-01,2.342789E+00,7.570255E+03,2.572580E+04,2.559972E-01,2.250972E+00,2.243344E+04,2.253037E+04,7.586134E-01,1.971386E+00,7.353056E+03,3.181970E+03,2.486337E-01,2.784433E-01,4.867385E+03,8.012861E+03,1.645838E-01,7.011057E-01,7.266011E+03,3.355818E+03,2.456903E-01,2.936456E-01,4.901222E+03,1.967282E+03,1.657280E-01,1.721490E-01,7.917723E+03,5.256276E+03,2.677277E-01,4.599289E-01,5.237749E+03,9.591696E+03,1.771075E-01,8.392410E-01,7.827007E+03,5.416306E+03,2.646602E-01,4.739260E-01,5.256120E+03,3.302276E+03,1.777287E-01,2.889511E-01,1.130021E+04,4.559325E+03,3.821061E-01,3.989495E-01,7.381675E+03,9.026345E+03,2.496039E-01,7.897773E-01,1.121996E+04,4.695433E+03,3.793923E-01,4.108529E-01,7.386985E+03,2.847167E+03,2.497834E-01,2.491317E-01
08:40:00,3.037761E+03,2.796215E+04,1.027255E-01,2.446787E+00,7.564918E+03,2.560531E+04,2.558167E-01,2.240432E+00,2.233236E+04,2.242127E+04,7.551952E-01,1.961843E+00,7.349841E+03,3.297532E+03,2.485254E-01,2.885553E-01,4.865390E+03,8.077164E+03,1.645167E-01,7.067308E-01,7.262786E+03,3.415139E+03,2.455817E-01,2.988369E-01,4.899228E+03,2.017803E+03,1.656609E-01,1.765695E-01,7.916341E+03,5.360733E+03,2.676815E-01,4.690695E-01,5.236872E+03,9.638721E+03,1.770781E-01,8.433550E-01,7.825622E+03,5.457047E+03,2.646138E-01,4.774920E-01,5.255243E+03,3.341605E+03,1.776994E-01,2.923926E-01,1.127724E+04,4.663707E+03,3.813295E-01,4.080833E-01,7.367102E+03,9.074761E+03,2.491113E-01,7.940129E-01,1.119673E+04,4.739571E+03,3.786071E-01,4.147158E-01,7.372412E+03,2.888511E+03,2.492908E-01,2.527493E-01
08:50:00,3.081268E+03,2.917176E+04,1.041967E-01,2.552629E+00,7.559771E+03,2.550391E+04,2.556426E-01,2.231563E+00,2.223919E+04,2.233522E+04,7.520445E-01,1.954316E+00,7.347286E+03,3.430078E+03,2.484394E-01,3.001536E-01,4.863796E+03,8.121377E+03,1.644630E-01,7.105984E-01,7.260225E+03,3.479168E+03,2.454955E-01,3.044402E-01,4.897634E+03,2.067438E+03,1.656072E-01,1.809125E-01,7.915037E+03,5.484962E+03,2.676377E-01,4.799402E-01,5.236045E+03,9.666527E+03,1.770504E-01,8.457873E-01,7.824315E+03,5.503438E+03,2.645700E-01,4.815523E-01,5.254417E+03,3.380118E+03,1.776716E-01,2.957628E-01,1.125612E+04,4.787629E+03,3.806155E-01,4.189271E-01,7.353706E+03,9.104913E+03,2.486584E-01,7.966504E-01,1.117538E+04,4.790229E+03,3.778853E-01,4.191493E-01,7.359018E+03,2.929801E+03,2.488380E-01,2.563623E-01
09:00:00,3.128817E+03,3.039844E+04,1.058046E-01,2.659963E+00,7.554754E+03,2.541715E+04,2.554730E-01,2.223973E+00,2.215294E+04,2.226861E+04,7.491281E-01,1.948491E+00,7.345244E+03,3.583384E+03,2.483707E-01,3.135685E-01,4.862513E+03,8.141606E+03,1.644198E-01,7.123676E-01,7.258177E+03,3.544807E+03,2.454265E-01,3.101843E-01,4.896352E+03,2.117010E+03,1.655640E-01,1.852501E-01,7.913790E+03,5.632498E+03,2.675958E-01,4.928501E-01,5.235255E+03,9.670996E+03,1.770238E-01,8.461777E-01,7.823066E+03,5.553463E+03,2.645280E-01,4.859303E-01,5.253627E+03,3.419715E+03,1.776451E-01,2.992278E-01,1.123662E+04,4.934877E+03,3.799561E-01,4.318119E-01,7.341341E+03,9.112889E+03,2.482403E-01,7.973477E-01,1.115567E+04,4.844456E+03,3.772189E-01,4.238951E-01,7.346653E+03,2.972110E+03,2.484199E-01,2.600645E-01
09:10:00,2.902012E+03,2.974901E+04,9.813498E-02,2.603135E+00,7.549831E+03,2.534179E+04,2.553065E-01,2.217380E+00,2.207280E+04,2.221883E+04,7.464180E-01,1.944137E+00,7.343476E+03,3.754950E+03,2.483111E-01,3.285812E-01,4.861400E+03,8.134702E+03,1.643823E-01,7.117627E-01,7.256405E+03,3.609455E+03,2.453668E-01,3.158417E-01,4.895239E+03,2.166103E+03,1.655265E-01,1.895457E-01,7.912586E+03,5.801228E+03,2.675553E-01,5.076145E-01,5.234493E+03,9.649439E+03,1.769982E-01,8.442909E-01,7.821859E+03,5.604576E+03,2.644874E-01,4.904032E-01,5.252866E+03,3.460137E+03,1.776194E-01,3.027647E-01,1.121854E+04,5.103509E+03,3.793450E-01,4.465679E-01,7.329882E+03,9.096109E+03,2.478529E-01,7.958788E-01,1.113740E+04,4.900458E+03,3.766012E-01,4.287959E-01,7.335195E+03,3.015618E+03,2.480325E-01,2.638716E-01
09:20:00,2.657927E+03,2.896729E+04,8.988096E-02,2.534696E+00,7.544956E+03,2.527523E+04,2.551417E-01,2.211557E+00,2.199755E+04,2.218398E+04,7.438733E-01,1.941088E+00,7.341589E+03,3.942617E+03,2.482474E-01,3.450027E-01,4.860221E+03,8.089920E+03,1.643425E-01,7.078437E-01,7.254511E+03,3.675387E+03,2.453029E-01,3.216110E-01,4.894060E+03,2.216737E+03,1.654867E-01,1.939761E-01,7.911410E+03,5.990599E+03,2.675156E-01,5.241848E-01,5.233750E+03,9.592103E+03,1.769731E-01,8.392736E-01,7.820681E+03,5.661002E+03,2.644477E-01,4.953407E-01,5.252123E+03,3.504557E+03,1.775944E-01,3.066515E-01,1.120163E+04,5.292847E+03,3.787731E-01,4.631356E-01,7.319163E+03,9.045073E+03,2.474904E-01,7.914128E-01,1.112031E+04,4.962443E+03,3.760235E-01,4.342200E-01,7.324477E+03,3.063478E+03,2.476701E-01,2.680593E-01
09:30:00,2.408283E+03,2.814410E+04,8.143896E-02,2.462637E+00,7.540119E+03,2.521561E+04,2.549781E-01,2.206341E+00,2.192680E+04,2.216259E+04,7.414808E-01,1.939219E+00,7.339420E+03,4.145628E+03,2.481742E-01,3.627665E-01,4.858877E+03,8.013868E+03,1.642971E-01,7.011886E-01,7.252336E+03,3.739668E+03,2.452295E-01,3.272357E-01,4.892715E+03,2.267121E+03,1.654413E-01,1.983845E-01,7.910256E+03,6.198352E+03,2.674767E-01,5.423631E-01,5.233020E+03,9.505783E+03,1.769485E-01,8.317204E-01,7.819525E+03,5.719712E+03,2.644087E-01,5.004779E-01,5.251394E+03,3.551075E+03,1.775698E-01,3.107217E-01,1.118577E+04,5.502161E+03,3.782369E-01,4.814508E-01,7.309115E+03,8.966481E+03,2.471507E-01,7.845356E-01,1.110430E+04,5.027698E+03,3.754818E-01,4.399300E-01,7.314430E+03,3.114002E+03,2.473304E-01,2.724802E-01
09:40:00,2.155071E+03,2.729149E+04,7.287629E-02,2.388014E+00,7.535309E+03,2.516147E+04,2.548154E-01,2.201606E+00,2.186023E+04,2.215341E+04,7.392297E-01,1.938416E+00,7.336975E+03,4.360387E+03,2.480916E-01,3.815580E-01,4.857370E+03,7.909432E+03,1.642462E-01,6.920501E-01,7.249883E+03,3.801692E+03,2.451466E-01,3.326627E-01,4.891208E+03,2.316802E+03,1.653904E-01,2.027313E-01,7.909119E+03,6.419573E+03,2.674383E-01,5.617199E-01,5.232302E+03,9.393009E+03,1.769243E-01,8.218526E-01,7.818386E+03,5.779762E+03,2.643703E-01,5.057321E-01,5.250675E+03,3.599002E+03,1.775456E-01,3.149153E-01,1.117088E+04,5.726910E+03,3.777335E-01,5.011165E-01,7.299684E+03,8.862836E+03,2.468318E-01,7.754665E-01,1.108926E+04,5.095160E+03,3.749734E-01,4.458330E-01,7.305000E+03,3.166472E+03,2.470115E-01,2.770713E-01
09:50:00,1.899293E+03,2.641732E+04,6.422685E-02,2.311513E+00,7.530517E+03,2.511161E+04,2.546534E-01,2.197243E+00,2.179745E+04,2.215552E+04,7.371068E-01,1.938601E+00,7.334299E+03,4.583762E+03,2.480012E-01,4.011032E-01,4.855726E+03,7.778005E+03,1.641906E-01,6.805502E-01,7.247200E+03,3.862093E+03,2.450560E-01,3.379475E-01,4.889564E+03,2.366072E+03,1.653348E-01,2.070421E-01,7.907994E+03,6.650868E+03,2.674003E-01,5.819579E-01,5.231592E+03,9.254658E+03,1.769003E-01,8.097470E-01,7.817259E+03,5.841052E+03,2.643322E-01,5.110946E-01,5.249965E+03,3.648350E+03,1.775216E-01,3.192329E-01,1.115688E+04,5.963625E+03,3.772599E-01,5.218290E-01,7.290813E+03,8.735027E+03,2.465318E-01,7.642833E-01,1.107512E+04,5.165103E+03,3.744951E-01,4.519528E-01,7.296129E+03,3.220986E+03,2.467116E-01,2.818411E-01
10:00:00,1.641672E+03,2.552626E+04,5.551508E-02,2.233539E+00,7.525771E+03,2.506507E+04,2.544929E-01,2.193171E+00,2.173864E+04,2.216819E+04,7.351180E-01,1.939711E+00,7.331456E+03,4.813168E+03,2.479051E-01,4.211759E-01,4.853982E+03,7.620969E+03,1.641317E-01,6.668096E-01,7.244348E+03,3.921865E+03,2.449596E-01,3.431771E-01,4.887820E+03,2.415490E+03,1.652759E-01,2.113658E-01,7.906886E+03,6.889154E+03,2.673629E-01,6.028075E-01,5.230892E+03,9.091670E+03,1.768767E-01,7.954859E-01,7.816149E+03,5.902570E+03,2.642947E-01,5.164771E-01,5.249266E+03,3.698303E+03,1.774980E-01,3.236035E-01,1.114377E+04,6.209300E+03,3.768168E-01,5.433253E-01,7.282515E+03,8.584002E+03,2.462512E-01,7.510689E-01,1.106189E+04,5.237807E+03,3.740478E-01,4.583142E-01,7.287832E+03,3.277707E+03,2.464310E-01,2.868040E-01
