Time,CORE_BOTTOM:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
10:10:00,1.689916E+03,2.525470E+04,5.714653E-02,2.209776E+00,7.521050E+03,2.502110E+04,2.543332E-01,2.189325E+00,2.168333E+04,2.219079E+04,7.332476E-01,1.941689E+00,7.328599E+03,5.046373E+03,2.478085E-01,4.415806E-01,4.852229E+03,7.439964E+03,1.640724E-01,6.509720E-01,7.241484E+03,3.980688E+03,2.448628E-01,3.483237E-01,4.886067E+03,2.464718E+03,1.652166E-01,2.156729E-01,7.905789E+03,7.131500E+03,2.673259E-01,6.240119E-01,5.230200E+03,8.905109E+03,1.768533E-01,7.791623E-01,7.815050E+03,5.963812E+03,2.642576E-01,5.218355E-01,5.248574E+03,3.748395E+03,1.774746E-01,3.279863E-01,1.113148E+04,6.461075E+03,3.764009E-01,5.653550E-01,7.274729E+03,8.410817E+03,2.459879E-01,7.359156E-01,1.104947E+04,5.312243E+03,3.736280E-01,4.648270E-01,7.280047E+03,3.335834E+03,2.461677E-01,2.918898E-01
10:20:00,1.758788E+03,2.501810E+04,5.947552E-02,2.189080E+00,7.516334E+03,2.497913E+04,2.541738E-01,2.185653E+00,2.163105E+04,2.222278E+04,7.314795E-01,1.944489E+00,7.326083E+03,5.281266E+03,2.477235E-01,4.621327E-01,4.850680E+03,7.246463E+03,1.640201E-01,6.340412E-01,7.238963E+03,4.034718E+03,2.447775E-01,3.530508E-01,4.884518E+03,2.511003E+03,1.651643E-01,2.197224E-01,7.904699E+03,7.374868E+03,2.672890E-01,6.453057E-01,5.229512E+03,8.705631E+03,1.768300E-01,7.617087E-01,7.813958E+03,6.019660E+03,2.642207E-01,5.267218E-01,5.247887E+03,3.795108E+03,1.774514E-01,3.320735E-01,1.111988E+04,6.715989E+03,3.760089E-01,5.876591E-01,7.267391E+03,8.225945E+03,2.457398E-01,7.197398E-01,1.103777E+04,5.383477E+03,3.732323E-01,4.710597E-01,7.272709E+03,3.391976E+03,2.459196E-01,2.968020E-01
10:30:00,1.835056E+03,2.478858E+04,6.205461E-02,2.169003E+00,7.511613E+03,2.493864E+04,2.540141E-01,2.182110E+00,2.158148E+04,2.226365E+04,7.298034E-01,1.948065E+00,7.324047E+03,5.516527E+03,2.476547E-01,4.827167E-01,4.849417E+03,7.035136E+03,1.639774E-01,6.155508E-01,7.236923E+03,4.086526E+03,2.447086E-01,3.575835E-01,4.883255E+03,2.555881E+03,1.651216E-01,2.236488E-01,7.903612E+03,7.617617E+03,2.672523E-01,6.665450E-01,5.228827E+03,8.488014E+03,1.768069E-01,7.426681E-01,7.812869E+03,6.072859E+03,2.641839E-01,5.313763E-01,5.247202E+03,3.840127E+03,1.774282E-01,3.360123E-01,1.110892E+04,6.972414E+03,3.756382E-01,6.100951E-01,7.260453E+03,8.024284E+03,2.455052E-01,7.020953E-01,1.102671E+04,5.453986E+03,3.728582E-01,4.772288E-01,7.265772E+03,3.447646E+03,2.456850E-01,3.016729E-01
10:40:00,1.916163E+03,2.456266E+04,6.479731E-02,2.149240E+00,7.506886E+03,2.489925E+04,2.538543E-01,2.178664E+00,2.153438E+04,2.231294E+04,7.282105E-01,1.952378E+00,7.322453E+03,5.750190E+03,2.476008E-01,5.031607E-01,4.848419E+03,6.806199E+03,1.639437E-01,5.955196E-01,7.235326E+03,4.137050E+03,2.446546E-01,3.620039E-01,4.882257E+03,2.599867E+03,1.650879E-01,2.274972E-01,7.902527E+03,7.857769E+03,2.672156E-01,6.875569E-01,5.228143E+03,8.251974E+03,1.767837E-01,7.220156E-01,7.811782E+03,6.124504E+03,2.641471E-01,5.358948E-01,5.246518E+03,3.884073E+03,1.774051E-01,3.398573E-01,1.109853E+04,7.228391E+03,3.752867E-01,6.324917E-01,7.253879E+03,7.805555E+03,2.452829E-01,6.829574E-01,1.101622E+04,5.524780E+03,3.725036E-01,4.834229E-01,7.259197E+03,3.503418E+03,2.454627E-01,3.065526E-01
10:50:00,2.000782E+03,2.433833E+04,6.765883E-02,2.129613E+00,7.502153E+03,2.486067E+04,2.536942E-01,2.175288E+00,2.148952E+04,2.237027E+04,7.266935E-01,1.957395E+00,7.321224E+03,5.980186E+03,2.475592E-01,5.232837E-01,4.847642E+03,6.561277E+03,1.639174E-01,5.740899E-01,7.234095E+03,4.186356E+03,2.446130E-01,3.663178E-01,4.881480E+03,2.642918E+03,1.650616E-01,2.312638E-01,7.901444E+03,8.093312E+03,2.671790E-01,7.081654E-01,5.227460E+03,7.999620E+03,1.767607E-01,6.999358E-01,7.810697E+03,6.174733E+03,2.641104E-01,5.402895E-01,5.245835E+03,3.926949E+03,1.773820E-01,3.436087E-01,1.108865E+04,7.481909E+03,3.749529E-01,6.546731E-01,7.247634E+03,7.571831E+03,2.450717E-01,6.625075E-01,1.100626E+04,5.595946E+03,3.721669E-01,4.896496E-01,7.252954E+03,3.559265E+03,2.452516E-01,3.114389E-01
11:00:00,2.087971E+03,2.411445E+04,7.060721E-02,2.110026E+00,7.497378E+03,2.482267E+04,2.535328E-01,2.171964E+00,2.144619E+04,2.243528E+04,7.252283E-01,1.963084E+00,7.320270E+03,6.204529E+03,2.475270E-01,5.429118E-01,4.847030E+03,6.303508E+03,1.638967E-01,5.515361E-01,7.233140E+03,4.234462E+03,2.445807E-01,3.705267E-01,4.880869E+03,2.684967E+03,1.650409E-01,2.349428E-01,7.900355E+03,8.322332E+03,2.671422E-01,7.282031E-01,5.226773E+03,7.733800E+03,1.767374E-01,6.766777E-01,7.809605E+03,6.223643E+03,2.640735E-01,5.445687E-01,5.245148E+03,3.968741E+03,1.773588E-01,3.472651E-01,1.107915E+04,7.731040E+03,3.746316E-01,6.764704E-01,7.241626E+03,7.325906E+03,2.448686E-01,6.409901E-01,1.099668E+04,5.667530E+03,3.718429E-01,4.959128E-01,7.246946E+03,3.615143E+03,2.450485E-01,3.163279E-01
11:10:00,1.870255E+03,2.426796E+04,6.324490E-02,2.123460E+00,7.492535E+03,2.478508E+04,2.533690E-01,2.168675E+00,2.140399E+04,2.250762E+04,7.238012E-01,1.969413E+00,7.319407E+03,6.420620E+03,2.474978E-01,5.618179E-01,4.846476E+03,6.035696E+03,1.638780E-01,5.281036E-01,7.232276E+03,4.280761E+03,2.445515E-01,3.745775E-01,4.880315E+03,2.725523E+03,1.650222E-01,2.384911E-01,7.899252E+03,8.542021E+03,2.671049E-01,7.474242E-01,5.226078E+03,7.457540E+03,1.767139E-01,6.525063E-01,7.808500E+03,6.270388E+03,2.640362E-01,5.486587E-01,5.244453E+03,4.008805E+03,1.773353E-01,3.507705E-01,1.106993E+04,7.972797E+03,3.743197E-01,6.976223E-01,7.235797E+03,7.070730E+03,2.446714E-01,6.186633E-01,1.098738E+04,5.738585E+03,3.715285E-01,5.021297E-01,7.241117E+03,3.670347E+03,2.448513E-01,3.211580E-01
11:20:00,1.632874E+03,2.444905E+04,5.521756E-02,2.139312E+00,7.487696E+03,2.474776E+04,2.532053E-01,2.165410E+00,2.136345E+04,2.258691E+04,7.224304E-01,1.976351E+00,7.318293E+03,6.627021E+03,2.474601E-01,5.798761E-01,4.845774E+03,5.762351E+03,1.638542E-01,5.041871E-01,7.231158E+03,4.325407E+03,2.445137E-01,3.784837E-01,4.879614E+03,2.764587E+03,1.649985E-01,2.419089E-01,7.898150E+03,8.750670E+03,2.670676E-01,7.656793E-01,5.225383E+03,7.175541E+03,1.766904E-01,6.278326E-01,7.807396E+03,6.314825E+03,2.639988E-01,5.525465E-01,5.243759E+03,4.046976E+03,1.773118E-01,3.541102E-01,1.106108E+04,8.205472E+03,3.740204E-01,7.179796E-01,7.230203E+03,6.810903E+03,2.444823E-01,5.959296E-01,1.097846E+04,5.808926E+03,3.712268E-01,5.082842E-01,7.235524E+03,3.724687E+03,2.446622E-01,3.259124E-01
11:30:00,1.388605E+03,2.463940E+04,4.695733E-02,2.155974E+00,7.482872E+03,2.471063E+04,2.530422E-01,2.162161E+00,2.132455E+04,2.267279E+04,7.211148E-01,1.983866E+00,7.316771E+03,6.822286E+03,2.474087E-01,5.969597E-01,4.844831E+03,5.489450E+03,1.638223E-01,4.803093E-01,7.229632E+03,4.368460E+03,2.444621E-01,3.822505E-01,4.878670E+03,2.802131E+03,1.649666E-01,2.451937E-01,7.897052E+03,8.946798E+03,2.670305E-01,7.828388E-01,5.224691E+03,6.893537E+03,1.766670E-01,6.031587E-01,7.806295E+03,6.356957E+03,2.639616E-01,5.562328E-01,5.243067E+03,4.083188E+03,1.772884E-01,3.572784E-01,1.105259E+04,8.427661E+03,3.737336E-01,7.374193E-01,7.224842E+03,6.552031E+03,2.443010E-01,5.732795E-01,1.096991E+04,5.878484E+03,3.709377E-01,5.143702E-01,7.230164E+03,3.778050E+03,2.444810E-01,3.305814E-01
11:40:00,1.139785E+03,2.483605E+04,3.854320E-02,2.173185E+00,7.478053E+03,2.467369E+04,2.528793E-01,2.158929E+00,2.128711E+04,2.276496E+04,7.198489E-01,1.991931E+00,7.314857E+03,7.004968E+03,2.473440E-01,6.129425E-01,4.843654E+03,5.223021E+03,1.637825E-01,4.569981E-01,7.227713E+03,4.409871E+03,2.443972E-01,3.858737E-01,4.877493E+03,2.838066E+03,1.649268E-01,2.483377E-01,7.895956E+03,9.129116E+03,2.669935E-01,7.987899E-01,5.224000E+03,6.618319E+03,1.766437E-01,5.790786E-01,7.805196E+03,6.396850E+03,2.639245E-01,5.597231E-01,5.242376E+03,4.117421E+03,1.772650E-01,3.602735E-01,1.104445E+04,8.637959E+03,3.734581E-01,7.558185E-01,7.219695E+03,6.300748E+03,2.441270E-01,5.512935E-01,1.096170E+04,5.947244E+03,3.706601E-01,5.203863E-01,7.225017E+03,3.830365E+03,2.443069E-01,3.351586E-01
11:50:00,8.876666E+02,2.503716E+04,3.001750E-02,2.190785E+00,7.473237E+03,2.463700E+04,2.527164E-01,2.155719E+00,2.125105E+04,2.286319E+04,7.186295E-01,2.000526E+00,7.312615E+03,7.173771E+03,2.472681E-01,6.277108E-01,4.842280E+03,4.970957E+03,1.637361E-01,4.349437E-01,7.225464E+03,4.449606E+03,2.443212E-01,3.893502E-01,4.876118E+03,2.872321E+03,1.648803E-01,2.513347E-01,7.894862E+03,9.296503E+03,2.669565E-01,8.134347E-01,5.223310E+03,6.357761E+03,1.766203E-01,5.562812E-01,7.804099E+03,6.434601E+03,2.638874E-01,5.630260E-01,5.241686E+03,4.149682E+03,1.772417E-01,3.630961E-01,1.103661E+04,8.835099E+03,3.731932E-01,7.730664E-01,7.214746E+03,6.064739E+03,2.439596E-01,5.306441E-01,1.095381E+04,6.015222E+03,3.703933E-01,5.263340E-01,7.220069E+03,3.881586E+03,2.441396E-01,3.396401E-01
12:00:00,6.329973E+02,2.524165E+04,2.140555E-02,2.208679E+00,7.468420E+03,2.460070E+04,2.525535E-01,2.152543E+00,2.121628E+04,2.296716E+04,7.174538E-01,2.009623E+00,7.310108E+03,7.327614E+03,2.471834E-01,6.411702E-01,4.840746E+03,4.741457E+03,1.636842E-01,4.148638E-01,7.222950E+03,4.487672E+03,2.442362E-01,3.926806E-01,4.874584E+03,2.904858E+03,1.648284E-01,2.541814E-01,7.893768E+03,9.448042E+03,2.669195E-01,8.266927E-01,5.222620E+03,6.121019E+03,1.765970E-01,5.355679E-01,7.803002E+03,6.470325E+03,2.638503E-01,5.661515E-01,5.240997E+03,4.179997E+03,1.772184E-01,3.657484E-01,1.102908E+04,9.018014E+03,3.729383E-01,7.890696E-01,7.209985E+03,5.852943E+03,2.437986E-01,5.121133E-01,1.094622E+04,6.082426E+03,3.701365E-01,5.322140E-01,7.215308E+03,3.931670E+03,2.439786E-01,3.440221E-01
12:10:00,7.135921E+02,2.573243E+04,2.413097E-02,2.251623E+00,7.463639E+03,2.456500E+04,2.523918E-01,2.149419E+00,2.118312E+04,2.307659E+04,7.163325E-01,2.019199E+00,7.307528E+03,7.466619E+03,2.470961E-01,6.533315E-01,4.839167E+03,4.545476E+03,1.636308E-01,3.977168E-01,7.220364E+03,4.524976E+03,2.441487E-01,3.959444E-01,4.873005E+03,2.937073E+03,1.647750E-01,2.570000E-01,7.892682E+03,9.583933E+03,2.668828E-01,8.385817E-01,5.221936E+03,5.918974E+03,1.765739E-01,5.178905E-01,7.801913E+03,6.504998E+03,2.638134E-01,5.691852E-01,5.240312E+03,4.209854E+03,1.771953E-01,3.683606E-01,1.102189E+04,9.186898E+03,3.726953E-01,8.038452E-01,7.205448E+03,5.675929E+03,2.436452E-01,4.966259E-01,1.093898E+04,6.149753E+03,3.698918E-01,5.381047E-01,7.210771E+03,3.982028E+03,2.438252E-01,3.484281E-01
12:20:00,8.160585E+02,2.624783E+04,2.759599E-02,2.296728E+00,7.458835E+03,2.453023E+04,2.522294E-01,2.146377E+00,2.115102E+04,2.319142E+04,7.152468E-01,2.029245E+00,7.305252E+03,7.590563E+03,2.470192E-01,6.641750E-01,4.837767E+03,4.387884E+03,1.635835E-01,3.839289E-01,7.218085E+03,4.562126E+03,2.440717E-01,3.991948E-01,4.871605E+03,2.977049E+03,1.647277E-01,2.604977E-01,7.891594E+03,9.703691E+03,2.668460E-01,8.490591E-01,5.221249E+03,5.756506E+03,1.765507E-01,5.036761E-01,7.800821E+03,6.539003E+03,2.637765E-01,5.721604E-01,5.239626E+03,4.247422E+03,1.771721E-01,3.716477E-01,1.101495E+04,9.341071E+03,3.724608E-01,8.173337E-01,7.201068E+03,5.538431E+03,2.434971E-01,4.845964E-01,1.093200E+04,6.217454E+03,3.696556E-01,5.440283E-01,7.206392E+03,4.040562E+03,2.436771E-01,3.535496E-01
12:30:00,9.263539E+02,2.677361E+04,3.132576E-02,2.342738E+00,7.454006E+03,2.449682E+04,2.520661E-01,2.143454E+00,2.111987E+04,2.331165E+04,7.141936E-01,2.039765E+00,7.303451E+03,7.699008E+03,2.469583E-01,6.736624E-01,4.836650E+03,4.267701E+03,1.635457E-01,3.734145E-01,7.216281E+03,4.599369E+03,2.440107E-01,4.024534E-01,4.870487E+03,3.033877E+03,1.646899E-01,2.654701E-01,7.890501E+03,9.806890E+03,2.668090E-01,8.580877E-01,5.220560E+03,5.632502E+03,1.765274E-01,4.928273E-01,7.799725E+03,6.572569E+03,2.637395E-01,5.750972E-01,5.238938E+03,4.302314E+03,1.771488E-01,3.764506E-01,1.100824E+04,9.479825E+03,3.722338E-01,8.294732E-01,7.196831E+03,5.439306E+03,2.433538E-01,4.759244E-01,1.092524E+04,6.285667E+03,3.694270E-01,5.499965E-01,7.202155E+03,4.116610E+03,2.435339E-01,3.602036E-01
12:40:00,1.041856E+03,2.730781E+04,3.523160E-02,2.389483E+00,7.449162E+03,2.446523E+04,2.519023E-01,2.140690E+00,2.108972E+04,2.343731E+04,7.131739E-01,2.050760E+00,7.302105E+03,7.791449E+03,2.469128E-01,6.817496E-01,4.835803E+03,4.181349E+03,1.635171E-01,3.658602E-01,7.214934E+03,4.636763E+03,2.439651E-01,4.057252E-01,4.869642E+03,3.115394E+03,1.646613E-01,2.726031E-01,7.889406E+03,9.893162E+03,2.667720E-01,8.656353E-01,5.219870E+03,5.543195E+03,1.765040E-01,4.850145E-01,7.798626E+03,6.605851E+03,2.637023E-01,5.780092E-01,5.238247E+03,4.383060E+03,1.771254E-01,3.835160E-01,1.100175E+04,9.602689E+03,3.720144E-01,8.402223E-01,7.192736E+03,5.374785E+03,2.432154E-01,4.702802E-01,1.091871E+04,6.354445E+03,3.692062E-01,5.560143E-01,7.198061E+03,4.218518E+03,2.433954E-01,3.691207E-01
12:50:00,1.161162E+03,2.784918E+04,3.926607E-02,2.436855E+00,7.444311E+03,2.443582E+04,2.517382E-01,2.138116E+00,2.106052E+04,2.356842E+04,7.121866E-01,2.062232E+00,7.301141E+03,7.867447E+03,2.468801E-01,6.883982E-01,4.835187E+03,4.123215E+03,1.634962E-01,3.607748E-01,7.213969E+03,4.674300E+03,2.439325E-01,4.090095E-01,4.869026E+03,3.228917E+03,1.646404E-01,2.825370E-01,7.888309E+03,9.962207E+03,2.667349E-01,8.716757E-01,5.219179E+03,5.482732E+03,1.764806E-01,4.797253E-01,7.797526E+03,6.638930E+03,2.636651E-01,5.809034E-01,5.237556E+03,4.496983E+03,1.771021E-01,3.934847E-01,1.099548E+04,9.709280E+03,3.718023E-01,8.495476E-01,7.188778E+03,5.339058E+03,2.430815E-01,4.671554E-01,1.091239E+04,6.423781E+03,3.689927E-01,5.620808E-01,7.194104E+03,4.353499E+03,2.432616E-01,3.809318E-01
13:00:00,1.283427E+03,2.839700E+04,4.340060E-02,2.484790E+00,7.439459E+03,2.440889E+04,2.515741E-01,2.135760E+00,2.103224E+04,2.370477E+04,7.112302E-01,2.074162E+00,7.300485E+03,7.926659E+03,2.468580E-01,6.935781E-01,4.834757E+03,4.085631E+03,1.634817E-01,3.574875E-01,7.213314E+03,4.711937E+03,2.439103E-01,4.123026E-01,4.868596E+03,3.380006E+03,1.646259E-01,2.957583E-01,7.887213E+03,1.001379E+04,2.666978E-01,8.761880E-01,5.218488E+03,5.442974E+03,1.764573E-01,4.762477E-01,7.796426E+03,6.671842E+03,2.636279E-01,5.837830E-01,5.236865E+03,4.650198E+03,1.770787E-01,4.068915E-01,1.098942E+04,9.799269E+03,3.715973E-01,8.574205E-01,7.184952E+03,5.324068E+03,2.429521E-01,4.658449E-01,1.090629E+04,6.493633E+03,3.687863E-01,5.681925E-01,7.190278E+03,4.527638E+03,2.431322E-01,3.961694E-01
13:10:00,1.531538E+03,2.816279E+04,5.179078E-02,2.464296E+00,7.434571E+03,2.438462E+04,2.514088E-01,2.133637E+00,2.100460E+04,2.384595E+04,7.102954E-01,2.086515E+00,7.300136E+03,7.967984E+03,2.468462E-01,6.971930E-01,4.834513E+03,4.058057E+03,1.634734E-01,3.550759E-01,7.212967E+03,4.748845E+03,2.438986E-01,4.155319E-01,4.868353E+03,3.572406E+03,1.646177E-01,3.125946E-01,7.886109E+03,1.004731E+04,2.666605E-01,8.791199E-01,5.217792E+03,5.413402E+03,1.764338E-01,4.736611E-01,7.795319E+03,6.704176E+03,2.635905E-01,5.866121E-01,5.236170E+03,4.846504E+03,1.770552E-01,4.240690E-01,1.098350E+04,9.871959E+03,3.713973E-01,8.637797E-01,7.181222E+03,5.319484E+03,2.428260E-01,4.654446E-01,1.090034E+04,6.563513E+03,3.685851E-01,5.743067E-01,7.186548E+03,4.744767E+03,2.430061E-01,4.151689E-01
13:20:00,1.790228E+03,2.787394E+04,6.053869E-02,2.439006E+00,7.429708E+03,2.436303E+04,2.512444E-01,2.131748E+00,2.097785E+04,2.399150E+04,7.093910E-01,2.099251E+00,7.300167E+03,7.990393E+03,2.468472E-01,6.991528E-01,4.834498E+03,4.033894E+03,1.634729E-01,3.529624E-01,7.212999E+03,4.784117E+03,2.438997E-01,4.186180E-01,4.868338E+03,3.801710E+03,1.646172E-01,3.326600E-01,7.885011E+03,1.006262E+04,2.666233E-01,8.804587E-01,5.217099E+03,5.387655E+03,1.764103E-01,4.714089E-01,7.794216E+03,6.735810E+03,2.635532E-01,5.893799E-01,5.235477E+03,5.081835E+03,1.770318E-01,4.446612E-01,1.097779E+04,9.927087E+03,3.712040E-01,8.686023E-01,7.177616E+03,5.318982E+03,2.427041E-01,4.654013E-01,1.089459E+04,6.633210E+03,3.683906E-01,5.804049E-01,7.182943E+03,5.001035E+03,2.428842E-01,4.375930E-01
13:30:00,2.053773E+03,2.756834E+04,6.945076E-02,2.412255E+00,7.424879E+03,2.434396E+04,2.510811E-01,2.130080E+00,2.095199E+04,2.414090E+04,7.085164E-01,2.112322E+00,7.300582E+03,7.993553E+03,2.468612E-01,6.994284E-01,4.834716E+03,4.011244E+03,1.634803E-01,3.509811E-01,7.213417E+03,4.817392E+03,2.439138E-01,4.215293E-01,4.868557E+03,4.061754E+03,1.646246E-01,3.554150E-01,7.883919E+03,1.005961E+04,2.665864E-01,8.801950E-01,5.216411E+03,5.363903E+03,1.763871E-01,4.693311E-01,7.793120E+03,6.766587E+03,2.635161E-01,5.920728E-01,5.234789E+03,5.349606E+03,1.770085E-01,4.680916E-01,1.097227E+04,9.964420E+03,3.710173E-01,8.718681E-01,7.174133E+03,5.320682E+03,2.425863E-01,4.655504E-01,1.088903E+04,6.702490E+03,3.682028E-01,5.864665E-01,7.179461E+03,5.290107E+03,2.427664E-01,4.628872E-01
13:40:00,2.321128E+03,2.725128E+04,7.849170E-02,2.384504E+00,7.420082E+03,2.432717E+04,2.509189E-01,2.128611E+00,2.092692E+04,2.429353E+04,7.076686E-01,2.125678E+00,7.301334E+03,7.977710E+03,2.468867E-01,6.980415E-01,4.835139E+03,3.989415E+03,1.634946E-01,3.490714E-01,7.214173E+03,4.848650E+03,2.439394E-01,4.242642E-01,4.868980E+03,4.346993E+03,1.646389E-01,3.803742E-01,7.882834E+03,1.003835E+04,2.665498E-01,8.783346E-01,5.215727E+03,5.341352E+03,1.763639E-01,4.673582E-01,7.792031E+03,6.796322E+03,2.634793E-01,5.946744E-01,5.234105E+03,5.643455E+03,1.769854E-01,4.938036E-01,1.096692E+04,9.983895E+03,3.708366E-01,8.735713E-01,7.170763E+03,5.323730E+03,2.424724E-01,4.658173E-01,1.088366E+04,6.771058E+03,3.680210E-01,5.924659E-01,7.176091E+03,5.605784E+03,2.426525E-01,4.905090E-01
13:50:00,2.591579E+03,2.692603E+04,8.763731E-02,2.356041E+00,7.415319E+03,2.431236E+04,2.507578E-01,2.127316E+00,2.090260E+04,2.444868E+04,7.068461E-01,2.139252E+00,7.302368E+03,7.943332E+03,2.469216E-01,6.950327E-01,4.835733E+03,3.968035E+03,1.635147E-01,3.472009E-01,7.215211E+03,4.877904E+03,2.439745E-01,4.268237E-01,4.869575E+03,4.651735E+03,1.646590E-01,4.070392E-01,7.881757E+03,9.999101E+03,2.665133E-01,8.748995E-01,5.215048E+03,5.319503E+03,1.763410E-01,4.654466E-01,7.790950E+03,6.824816E+03,2.634427E-01,5.971674E-01,5.233426E+03,5.957494E+03,1.769624E-01,5.212816E-01,1.096175E+04,9.985628E+03,3.706616E-01,8.737222E-01,7.167500E+03,5.327560E+03,2.423620E-01,4.661525E-01,1.087845E+04,6.838564E+03,3.678450E-01,5.983722E-01,7.172828E+03,5.942253E+03,2.425422E-01,5.199494E-01
14:00:00,2.864643E+03,2.659448E+04,9.687130E-02,2.327027E+00,7.410598E+03,2.429925E+04,2.505982E-01,2.126168E+00,2.087899E+04,2.460584E+04,7.060478E-01,2.153004E+00,7.303636E+03,7.891004E+03,2.469645E-01,6.904535E-01,4.836471E+03,3.946869E+03,1.635396E-01,3.453491E-01,7.216484E+03,4.905123E+03,2.440175E-01,4.292052E-01,4.870314E+03,4.971370E+03,1.646840E-01,4.350067E-01,7.880689E+03,9.942257E+03,2.664772E-01,8.699253E-01,5.214374E+03,5.298024E+03,1.763182E-01,4.635674E-01,7.789877E+03,6.851851E+03,2.634065E-01,5.995328E-01,5.232753E+03,6.286339E+03,1.769396E-01,5.500547E-01,1.095673E+04,9.969894E+03,3.704920E-01,8.723448E-01,7.164337E+03,5.331773E+03,2.422551E-01,4.665212E-01,1.087341E+04,6.904653E+03,3.676744E-01,6.041547E-01,7.169666E+03,6.294133E+03,2.424352E-01,5.507379E-01
14:10:00,3.048306E+03,2.622671E+04,1.030821E-01,2.294846E+00,7.405925E+03,2.428751E+04,2.504402E-01,2.125141E+00,2.085611E+04,2.476464E+04,7.052741E-01,2.166898E+00,7.305068E+03,7.820643E+03,2.470129E-01,6.842965E-01,4.837311E+03,3.925331E+03,1.635680E-01,3.434647E-01,7.217920E+03,4.929563E+03,2.440661E-01,4.313435E-01,4.871155E+03,5.300418E+03,1.647124E-01,4.637972E-01,7.879631E+03,9.867591E+03,2.664414E-01,8.633918E-01,5.213707E+03,5.276257E+03,1.762956E-01,4.616629E-01,7.788814E+03,6.876522E+03,2.633705E-01,6.016913E-01,5.232086E+03,6.624500E+03,1.769171E-01,5.796423E-01,1.095188E+04,9.936319E+03,3.703279E-01,8.694065E-01,7.161277E+03,5.335605E+03,2.421516E-01,4.668565E-01,1.086852E+04,6.968242E+03,3.675093E-01,6.097183E-01,7.166606E+03,6.655870E+03,2.423318E-01,5.823883E-01
14:20:00,3.227527E+03,2.585246E+04,1.091426E-01,2.262098E+00,7.401303E+03,2.427682E+04,2.502839E-01,2.124206E+00,2.083387E+04,2.492447E+04,7.045222E-01,2.180882E+00,7.306533E+03,7.733048E+03,2.470625E-01,6.766316E-01,4.838174E+03,3.903141E+03,1.635972E-01,3.415232E-01,7.219388E+03,4.950956E+03,2.441157E-01,4.332151E-01,4.872018E+03,5.634753E+03,1.647416E-01,4.930498E-01,7.878583E+03,9.775826E+03,2.664060E-01,8.553622E-01,5.213047E+03,5.253865E+03,1.762733E-01,4.597037E-01,7.787763E+03,6.898450E+03,2.633350E-01,6.036098E-01,5.231426E+03,6.967513E+03,1.768948E-01,6.096541E-01,1.094717E+04,9.885480E+03,3.701686E-01,8.649578E-01,7.158308E+03,5.338645E+03,2.420512E-01,4.671225E-01,1.086379E+04,7.028887E+03,3.673491E-01,6.150244E-01,7.163637E+03,7.022901E+03,2.422314E-01,6.145014E-01
14:30:00,3.406055E+03,2.547347E+04,1.151798E-01,2.228935E+00,7.396734E+03,2.426688E+04,2.501294E-01,2.123336E+00,2.081225E+04,2.508464E+04,7.037909E-01,2.194896E+00,7.307971E+03,7.629277E+03,2.471111E-01,6.675515E-01,4.839024E+03,3.880051E+03,1.636259E-01,3.395029E-01,7.220830E+03,4.969131E+03,2.441644E-01,4.348052E-01,4.872869E+03,5.970629E+03,1.647704E-01,5.224367E-01,7.877547E+03,9.667975E+03,2.663710E-01,8.459253E-01,5.212393E+03,5.230638E+03,1.762512E-01,4.576715E-01,7.786722E+03,6.917375E+03,2.632998E-01,6.052656E-01,5.230772E+03,7.311431E+03,1.768727E-01,6.397448E-01,1.094260E+04,9.818166E+03,3.700140E-01,8.590675E-01,7.155425E+03,5.340581E+03,2.419537E-01,4.672919E-01,1.085919E+04,7.086231E+03,3.671936E-01,6.200416E-01,7.160755E+03,7.391157E+03,2.421339E-01,6.467214E-01
14:40:00,3.584235E+03,2.509027E+04,1.212052E-01,2.195405E+00,7.392312E+03,2.425739E+04,2.499798E-01,2.122506E+00,2.079162E+04,2.524441E+04,7.030934E-01,2.208876E+00,7.309357E+03,7.510532E+03,2.471580E-01,6.571611E-01,4.839845E+03,3.855971E+03,1.636537E-01,3.373960E-01,7.222219E+03,4.983918E+03,2.442114E-01,4.360988E-01,4.873691E+03,6.304583E+03,1.647982E-01,5.516550E-01,7.876541E+03,9.545204E+03,2.663370E-01,8.351828E-01,5.211759E+03,5.206284E+03,1.762297E-01,4.555406E-01,7.785712E+03,6.933052E+03,2.632656E-01,6.066371E-01,5.230138E+03,7.652672E+03,1.768512E-01,6.696009E-01,1.093823E+04,9.735513E+03,3.698665E-01,8.518352E-01,7.152676E+03,5.341141E+03,2.418607E-01,4.673409E-01,1.085480E+04,7.139953E+03,3.670453E-01,6.247418E-01,7.158005E+03,7.756921E+03,2.420409E-01,6.787230E-01
14:50:00,3.762484E+03,2.470320E+04,1.272328E-01,2.161535E+00,7.388016E+03,2.424808E+04,2.498345E-01,2.121692E+00,2.077187E+04,2.540309E+04,7.024256E-01,2.222759E+00,7.310711E+03,7.378185E+03,2.472037E-01,6.455808E-01,4.840649E+03,3.830741E+03,1.636809E-01,3.351884E-01,7.223576E+03,4.995058E+03,2.442573E-01,4.370733E-01,4.874495E+03,6.633393E+03,1.648254E-01,5.804231E-01,7.875563E+03,9.408865E+03,2.663039E-01,8.232534E-01,5.211142E+03,5.180699E+03,1.762089E-01,4.533021E-01,7.784729E+03,6.945238E+03,2.632324E-01,6.077032E-01,5.229521E+03,7.987857E+03,1.768304E-01,6.989270E-01,1.093406E+04,9.638719E+03,3.697254E-01,8.433656E-01,7.150047E+03,5.340077E+03,2.417718E-01,4.672477E-01,1.085061E+04,7.189768E+03,3.669035E-01,6.291002E-01,7.155377E+03,8.116786E+03,2.419521E-01,7.102083E-01
15:00:00,3.941061E+03,2.431246E+04,1.332717E-01,2.127346E+00,7.383814E+03,2.423872E+04,2.496925E-01,2.120873E+00,2.075285E+04,2.556001E+04,7.017821E-01,2.236489E+00,7.312055E+03,7.233836E+03,2.472492E-01,6.329503E-01,4.841448E+03,3.804197E+03,1.637079E-01,3.328659E-01,7.224924E+03,5.002437E+03,2.443029E-01,4.377187E-01,4.875295E+03,6.954079E+03,1.648524E-01,6.084802E-01,7.874607E+03,9.260564E+03,2.662715E-01,8.102773E-01,5.210539E+03,5.153703E+03,1.761885E-01,4.509400E-01,7.783768E+03,6.953566E+03,2.631999E-01,6.084317E-01,5.228918E+03,8.314123E+03,1.768100E-01,7.274725E-01,1.093005E+04,9.529219E+03,3.695897E-01,8.337844E-01,7.147519E+03,5.337059E+03,2.416864E-01,4.669837E-01,1.084658E+04,7.235384E+03,3.667671E-01,6.330912E-01,7.152849E+03,8.467647E+03,2.418666E-01,7.409056E-01
15:10:00,4.089646E+03,2.426500E+04,1.382963E-01,2.123193E+00,7.379598E+03,2.422906E+04,2.495499E-01,2.120028E+00,2.073409E+04,2.571448E+04,7.011479E-01,2.250004E+00,7.313400E+03,7.077950E+03,2.472946E-01,6.193105E-01,4.842249E+03,3.772453E+03,1.637350E-01,3.300883E-01,7.226271E+03,5.000547E+03,2.443484E-01,4.375531E-01,4.876097E+03,7.273661E+03,1.648795E-01,6.364407E-01,7.873650E+03,9.100555E+03,2.662392E-01,7.962768E-01,5.209935E+03,5.121055E+03,1.761681E-01,4.480834E-01,7.782807E+03,6.952066E+03,2.631674E-01,6.083003E-01,5.228315E+03,8.638584E+03,1.767896E-01,7.558599E-01,1.092611E+04,9.407178E+03,3.694566E-01,8.231059E-01,7.145038E+03,5.327895E+03,2.416025E-01,4.661818E-01,1.084262E+04,7.270610E+03,3.666332E-01,6.361731E-01,7.150369E+03,8.816329E+03,2.417827E-01,7.714122E-01
15:20:00,4.236189E+03,2.423979E+04,1.432518E-01,2.120993E+00,7.375475E+03,2.421886E+04,2.494104E-01,2.119135E+00,2.071601E+04,2.586583E+04,7.005364E-01,2.263246E+00,7.314690E+03,6.913306E+03,2.473383E-01,6.049043E-01,4.843020E+03,3.737901E+03,1.637611E-01,3.270651E-01,7.227565E+03,4.992911E+03,2.443922E-01,4.368846E-01,4.876868E+03,7.583645E+03,1.649056E-01,6.635614E-01,7.872713E+03,8.931312E+03,2.662075E-01,7.814685E-01,5.209344E+03,5.085039E+03,1.761481E-01,4.449321E-01,7.781866E+03,6.944042E+03,2.631356E-01,6.075979E-01,5.227724E+03,8.952334E+03,1.767696E-01,7.833104E-01,1.092232E+04,9.274902E+03,3.693283E-01,8.115320E-01,7.142648E+03,5.314791E+03,2.415216E-01,4.650351E-01,1.083880E+04,7.298616E+03,3.665043E-01,6.386231E-01,7.147979E+03,9.153965E+03,2.417019E-01,8.009524E-01
15:30:00,4.382243E+03,2.422052E+04,1.481908E-01,2.119312E+00,7.371457E+03,2.420792E+04,2.492746E-01,2.118178E+00,2.069861E+04,2.601342E+04,6.999482E-01,2.276160E+00,7.315924E+03,6.742467E+03,2.473800E-01,5.899563E-01,4.843756E+03,3.701293E+03,1.637860E-01,3.238619E-01,7.228801E+03,4.980548E+03,2.444340E-01,4.358026E-01,4.877605E+03,7.879598E+03,1.649305E-01,6.894545E-01,7.871799E+03,8.755363E+03,2.661766E-01,7.660735E-01,5.208768E+03,5.046363E+03,1.761286E-01,4.415480E-01,7.780947E+03,6.930554E+03,2.631045E-01,6.064175E-01,5.227147E+03,9.251060E+03,1.767501E-01,8.094462E-01,1.091867E+04,9.134936E+03,3.692050E-01,7.992853E-01,7.140351E+03,5.298452E+03,2.414440E-01,4.636053E-01,1.083514E+04,7.320381E+03,3.663804E-01,6.405271E-01,7.145683E+03,9.476149E+03,2.416243E-01,8.291405E-01
15:40:00,4.528511E+03,2.420467E+04,1.531370E-01,2.117928E+00,7.367433E+03,2.419612E+04,2.491385E-01,2.117145E+00,2.068140E+04,2.615669E+04,6.993662E-01,2.288695E+00,7.317141E+03,6.567999E+03,2.474212E-01,5.746908E-01,4.844484E+03,3.662516E+03,1.638106E-01,3.204689E-01,7.230020E+03,4.963421E+03,2.444752E-01,4.343037E-01,4.878333E+03,8.158868E+03,1.649552E-01,7.138879E-01,7.870885E+03,8.575428E+03,2.661457E-01,7.503298E-01,5.208191E+03,5.005126E+03,1.761091E-01,4.379398E-01,7.780029E+03,6.911626E+03,2.630734E-01,6.047611E-01,5.226571E+03,9.532294E+03,1.767306E-01,8.340515E-01,1.091507E+04,8.989826E+03,3.690833E-01,7.865886E-01,7.138086E+03,5.278842E+03,2.413674E-01,4.618894E-01,1.083152E+04,7.335819E+03,3.662581E-01,6.418776E-01,7.143417E+03,9.780317E+03,2.415477E-01,8.557523E-01
15:50:00,4.675038E+03,2.419066E+04,1.580919E-01,2.116704E+00,7.363411E+03,2.418337E+04,2.490025E-01,2.116030E+00,2.066442E+04,2.629510E+04,6.987918E-01,2.300805E+00,7.318354E+03,6.392745E+03,2.474622E-01,5.593565E-01,4.845210E+03,3.621475E+03,1.638351E-01,3.168779E-01,7.231234E+03,4.941485E+03,2.445163E-01,4.323841E-01,4.879059E+03,8.418987E+03,1.649797E-01,7.366456E-01,7.869972E+03,8.394523E+03,2.661148E-01,7.345012E-01,5.207616E+03,4.961208E+03,1.760896E-01,4.340971E-01,7.779112E+03,6.887215E+03,2.630424E-01,6.026249E-01,5.225996E+03,9.793851E+03,1.767112E-01,8.569351E-01,1.091153E+04,8.842550E+03,3.689635E-01,7.737024E-01,7.135854E+03,5.255876E+03,2.412919E-01,4.598798E-01,1.082796E+04,7.344784E+03,3.661377E-01,6.426616E-01,7.141186E+03,1.006410E+04,2.414722E-01,8.805801E-01
16:00:00,4.821808E+03,2.417752E+04,1.630552E-01,2.115556E+00,7.359421E+03,2.416960E+04,2.488676E-01,2.114825E+00,2.064776E+04,2.642816E+04,6.982287E-01,2.312447E+00,7.319564E+03,6.219827E+03,2.475031E-01,5.442267E-01,4.845935E+03,3.578069E+03,1.638597E-01,3.130799E-01,7.232447E+03,4.914521E+03,2.445573E-01,4.300245E-01,4.879785E+03,8.657642E+03,1.650043E-01,7.575253E-01,7.869066E+03,8.215863E+03,2.660842E-01,7.188692E-01,5.207044E+03,4.914549E+03,1.760703E-01,4.300146E-01,7.778201E+03,6.857371E+03,2.630116E-01,6.000135E-01,5.225424E+03,1.003347E+04,1.766918E-01,8.778994E-01,1.090806E+04,8.696371E+03,3.688461E-01,7.609123E-01,7.133668E+03,5.229531E+03,2.412180E-01,4.575747E-01,1.082448E+04,7.347092E+03,3.660198E-01,6.428632E-01,7.139000E+03,1.032526E+04,2.413983E-01,9.034289E-01
16:10:00,4.815233E+03,2.444742E+04,1.628328E-01,2.139174E+00,7.355609E+03,2.415482E+04,2.487387E-01,2.113532E+00,2.063204E+04,2.655507E+04,6.976970E-01,2.323551E+00,7.320712E+03,6.055705E+03,2.475419E-01,5.298666E-01,4.846624E+03,3.536793E+03,1.638829E-01,3.094683E-01,7.233597E+03,4.889037E+03,2.445962E-01,4.277945E-01,4.880474E+03,8.863819E+03,1.650276E-01,7.755634E-01,7.868195E+03,8.045992E+03,2.660547E-01,7.040062E-01,5.206494E+03,4.869854E+03,1.760517E-01,4.261039E-01,7.777325E+03,6.828822E+03,2.629820E-01,5.975153E-01,5.224875E+03,1.024000E+04,1.766732E-01,8.959685E-01,1.090477E+04,8.557701E+03,3.687350E-01,7.487793E-01,7.131598E+03,5.204356E+03,2.411480E-01,4.553719E-01,1.082117E+04,7.349515E+03,3.659081E-01,6.430750E-01,7.136931E+03,1.055271E+04,2.413283E-01,9.233284E-01
16:20:00,4.798305E+03,2.473882E+04,1.622604E-01,2.164677E+00,7.351811E+03,2.413911E+04,2.486102E-01,2.112157E+00,2.061656E+04,2.667569E+04,6.971733E-01,2.334104E+00,7.321689E+03,5.903963E+03,2.475750E-01,5.165899E-01,4.847212E+03,3.495514E+03,1.639028E-01,3.058565E-01,7.234574E+03,4.861960E+03,2.446292E-01,4.254252E-01,4.881062E+03,9.041794E+03,1.650474E-01,7.911338E-01,7.867330E+03,7.888349E+03,2.660255E-01,6.902133E-01,5.205949E+03,4.824757E+03,1.760333E-01,4.221581E-01,7.776456E+03,6.798133E+03,2.629526E-01,5.948301E-01,5.224329E+03,1.041794E+04,1.766548E-01,9.115357E-01,1.090155E+04,8.429886E+03,3.686259E-01,7.375963E-01,7.129568E+03,5.177973E+03,2.410793E-01,4.530635E-01,1.081793E+04,7.348547E+03,3.657985E-01,6.429901E-01,7.134900E+03,1.075075E+04,2.412597E-01,9.406544E-01
16:30:00,4.777506E+03,2.503772E+04,1.615571E-01,2.190835E+00,7.348012E+03,2.412249E+04,2.484817E-01,2.110703E+00,2.060124E+04,2.678980E+04,6.966555E-01,2.344088E+00,7.322433E+03,5.764067E+03,2.476001E-01,5.043498E-01,4.847661E+03,3.450463E+03,1.639180E-01,3.019147E-01,7.235317E+03,4.831511E+03,2.446543E-01,4.227608E-01,4.881512E+03,9.195664E+03,1.650626E-01,8.045952E-01,7.866466E+03,7.742239E+03,2.659963E-01,6.774297E-01,5.205403E+03,4.775181E+03,1.760148E-01,4.178204E-01,7.775587E+03,6.763234E+03,2.629232E-01,5.917764E-01,5.223784E+03,1.057135E+04,1.766364E-01,9.249566E-01,1.089836E+04,8.312185E+03,3.685183E-01,7.272982E-01,7.127565E+03,5.146239E+03,2.410116E-01,4.502868E-01,1.081474E+04,7.342005E+03,3.656905E-01,6.424175E-01,7.132898E+03,1.092336E+04,2.411919E-01,9.557557E-01
16:40:00,4.753970E+03,2.534175E+04,1.607611E-01,2.217441E+00,7.344240E+03,2.410496E+04,2.483542E-01,2.109169E+00,2.058622E+04,2.689710E+04,6.961476E-01,2.353476E+00,7.322950E+03,5.638874E+03,2.476176E-01,4.933963E-01,4.847974E+03,3.403302E+03,1.639286E-01,2.977882E-01,7.235832E+03,4.804684E+03,2.446718E-01,4.204134E-01,4.881825E+03,9.321213E+03,1.650732E-01,8.155789E-01,7.865607E+03,7.610744E+03,2.659672E-01,6.659248E-01,5.204862E+03,4.722940E+03,1.759965E-01,4.132495E-01,7.774724E+03,6.731633E+03,2.628941E-01,5.890114E-01,5.223242E+03,1.069614E+04,1.766180E-01,9.358747E-01,1.089525E+04,8.207666E+03,3.684129E-01,7.181536E-01,7.125602E+03,5.110916E+03,2.409452E-01,4.471961E-01,1.081160E+04,7.337289E+03,3.655845E-01,6.420047E-01,7.130935E+03,1.106646E+04,2.411256E-01,9.682752E-01
16:50:00,4.728416E+03,2.564954E+04,1.598970E-01,2.244375E+00,7.340504E+03,2.408667E+04,2.482278E-01,2.107569E+00,2.057152E+04,2.699745E+04,6.956503E-01,2.362256E+00,7.323272E+03,5.527722E+03,2.476285E-01,4.836713E-01,4.848171E+03,3.354506E+03,1.639352E-01,2.935187E-01,7.236153E+03,4.786194E+03,2.446826E-01,4.187957E-01,4.882022E+03,9.415674E+03,1.650799E-01,8.238426E-01,7.864756E+03,7.493305E+03,2.659385E-01,6.556498E-01,5.204325E+03,4.668649E+03,1.759784E-01,4.084992E-01,7.773868E+03,6.708497E+03,2.628651E-01,5.869871E-01,5.222706E+03,1.078961E+04,1.765999E-01,9.440510E-01,1.089220E+04,8.115749E+03,3.683097E-01,7.101117E-01,7.123681E+03,5.072593E+03,2.408803E-01,4.438430E-01,1.080854E+04,7.339535E+03,3.654809E-01,6.422012E-01,7.129015E+03,1.117733E+04,2.410606E-01,9.779742E-01
17:00:00,4.701306E+03,2.596122E+04,1.589802E-01,2.271648E+00,7.336803E+03,2.406877E+04,2.481027E-01,2.106003E+00,2.055713E+04,2.709169E+04,6.951637E-01,2.370501E+00,7.323437E+03,5.428246E+03,2.476341E-01,4.749681E-01,4.848272E+03,3.304072E+03,1.639387E-01,2.891058E-01,7.236316E+03,4.779468E+03,2.446881E-01,4.182074E-01,4.882123E+03,9.467296E+03,1.650833E-01,8.283580E-01,7.863913E+03,7.387570E+03,2.659099E-01,6.463990E-01,5.203793E+03,4.612348E+03,1.759604E-01,4.035730E-01,7.773021E+03,6.697512E+03,2.628365E-01,5.860262E-01,5.222174E+03,1.083942E+04,1.765819E-01,9.484087E-01,1.088921E+04,8.033962E+03,3.682089E-01,7.029561E-01,7.121803E+03,5.031268E+03,2.408168E-01,4.402272E-01,1.080554E+04,7.352382E+03,3.653796E-01,6.433254E-01,7.127137E+03,1.124342E+04,2.409971E-01,9.837554E-01
17:10:00,4.672960E+03,2.649987E+04,1.580217E-01,2.318780E+00,7.333139E+03,2.405436E+04,2.479788E-01,2.104741E+00,2.054306E+04,2.718307E+04,6.946880E-01,2.378496E+00,7.323476E+03,5.337233E+03,2.476354E-01,4.670053E-01,4.848297E+03,3.252031E+03,1.639395E-01,2.845523E-01,7.236353E+03,4.787192E+03,2.446894E-01,4.188836E-01,4.882148E+03,9.470571E+03,1.650842E-01,8.286434E-01,7.863078E+03,7.290134E+03,2.658817E-01,6.378742E-01,5.203265E+03,4.554049E+03,1.759425E-01,3.984721E-01,7.772181E+03,6.701515E+03,2.628081E-01,5.863768E-01,5.221646E+03,1.083952E+04,1.765641E-01,9.484160E-01,1.088630E+04,7.958884E+03,3.681103E-01,6.963876E-01,7.119968E+03,4.986942E+03,2.407547E-01,4.363487E-01,1.080262E+04,7.378688E+03,3.652806E-01,6.456273E-01,7.125302E+03,1.125867E+04,2.409351E-01,9.850886E-01
17:20:00,4.643611E+03,2.706542E+04,1.570292E-01,2.368272E+00,7.329509E+03,2.404717E+04,2.478561E-01,2.104113E+00,2.052931E+04,2.727498E+04,6.942229E-01,2.386537E+00,7.323414E+03,5.250773E+03,2.476333E-01,4.594408E-01,4.848261E+03,3.198473E+03,1.639383E-01,2.798661E-01,7.236289E+03,4.811271E+03,2.446872E-01,4.209911E-01,4.882112E+03,9.429082E+03,1.650829E-01,8.250120E-01,7.862250E+03,7.196726E+03,2.658537E-01,6.297018E-01,5.202743E+03,4.493734E+03,1.759249E-01,3.931947E-01,7.771349E+03,6.722379E+03,2.627799E-01,5.882028E-01,5.221124E+03,1.079326E+04,1.765464E-01,9.443673E-01,1.088345E+04,7.886293E+03,3.680140E-01,6.900365E-01,7.118176E+03,4.939545E+03,2.406941E-01,4.322016E-01,1.079975E+04,7.420276E+03,3.651838E-01,6.492665E-01,7.123510E+03,1.122642E+04,2.408745E-01,9.822659E-01
17:30:00,4.613430E+03,2.764886E+04,1.560086E-01,2.419325E+00,7.325912E+03,2.404991E+04,2.477344E-01,2.104353E+00,2.051586E+04,2.736976E+04,6.937682E-01,2.394830E+00,7.323272E+03,5.168222E+03,2.476285E-01,4.522182E-01,4.848176E+03,3.146354E+03,1.639354E-01,2.753058E-01,7.236145E+03,4.853067E+03,2.446823E-01,4.246488E-01,4.882027E+03,9.341700E+03,1.650801E-01,8.173654E-01,7.861430E+03,7.106695E+03,2.658260E-01,6.218247E-01,5.202225E+03,4.434537E+03,1.759074E-01,3.880152E-01,7.770524E+03,6.761615E+03,2.627520E-01,5.916365E-01,5.220607E+03,1.069933E+04,1.765289E-01,9.361476E-01,1.088067E+04,7.815451E+03,3.679200E-01,6.838384E-01,7.116425E+03,4.892177E+03,2.406349E-01,4.280570E-01,1.079696E+04,7.478630E+03,3.650894E-01,6.543728E-01,7.121759E+03,1.114532E+04,2.408153E-01,9.751689E-01
17:40:00,4.582552E+03,2.824943E+04,1.549644E-01,2.471878E+00,7.322345E+03,2.406380E+04,2.476138E-01,2.105569E+00,2.050272E+04,2.746838E+04,6.933239E-01,2.403458E+00,7.323065E+03,5.084722E+03,2.476215E-01,4.449125E-01,4.848051E+03,3.093674E+03,1.639312E-01,2.706965E-01,7.235936E+03,4.904617E+03,2.446753E-01,4.291601E-01,4.881902E+03,9.211211E+03,1.650758E-01,8.059471E-01,7.860617E+03,7.014976E+03,2.657985E-01,6.137999E-01,5.201712E+03,4.374383E+03,1.758900E-01,3.827520E-01,7.769707E+03,6.810906E+03,2.627244E-01,5.959499E-01,5.220094E+03,1.056057E+04,1.765116E-01,9.240061E-01,1.087795E+04,7.741172E+03,3.678281E-01,6.773395E-01,7.114714E+03,4.842726E+03,2.405771E-01,4.237303E-01,1.079423E+04,7.545432E+03,3.649971E-01,6.602183E-01,7.120049E+03,1.101811E+04,2.407575E-01,9.640371E-01
17:50:00,4.551078E+03,2.886560E+04,1.539001E-01,2.525793E+00,7.318808E+03,2.408859E+04,2.474942E-01,2.107738E+00,2.048988E+04,2.757029E+04,6.928895E-01,2.412375E+00,7.322807E+03,4.998150E+03,2.476128E-01,4.373379E-01,4.847894E+03,3.039631E+03,1.639259E-01,2.659678E-01,7.235676E+03,4.958881E+03,2.446665E-01,4.339087E-01,4.881745E+03,9.037203E+03,1.650705E-01,7.907214E-01,7.859811E+03,6.919337E+03,2.657712E-01,6.054320E-01,5.201203E+03,4.312405E+03,1.758728E-01,3.773291E-01,7.768896E+03,6.862840E+03,2.626970E-01,6.004945E-01,5.219585E+03,1.037668E+04,1.764944E-01,9.079155E-01,1.087530E+04,7.661117E+03,3.677384E-01,6.703351E-01,7.113044E+03,4.790269E+03,2.405206E-01,4.191405E-01,1.079157E+04,7.613199E+03,3.649069E-01,6.661480E-01,7.118379E+03,1.084436E+04,2.407010E-01,9.488338E-01
18:00:00,4.519090E+03,2.949422E+04,1.528184E-01,2.580798E+00,7.315299E+03,2.412189E+04,2.473755E-01,2.110652E+00,2.047732E+04,2.767292E+04,6.924650E-01,2.421355E+00,7.322505E+03,4.907281E+03,2.476026E-01,4.293872E-01,4.847711E+03,2.983907E+03,1.639197E-01,2.610921E-01,7.235372E+03,5.008748E+03,2.446562E-01,4.382724E-01,4.881562E+03,8.827100E+03,1.650643E-01,7.723377E-01,7.859012E+03,6.818523E+03,2.657442E-01,5.966112E-01,5.200699E+03,4.248276E+03,1.758557E-01,3.717181E-01,7.768092E+03,6.910003E+03,2.626698E-01,6.046214E-01,5.219080E+03,1.015574E+04,1.764773E-01,8.885834E-01,1.087271E+04,7.573967E+03,3.676508E-01,6.627097E-01,7.111413E+03,4.734447E+03,2.404654E-01,4.142562E-01,1.078896E+04,7.674461E+03,3.648189E-01,6.715084E-01,7.116748E+03,1.063229E+04,2.406458E-01,9.302787E-01
18:10:00,4.701907E+03,2.804477E+04,1.590006E-01,2.453969E+00,7.311698E+03,2.415827E+04,2.472537E-01,2.113836E+00,2.046470E+04,2.777045E+04,6.920382E-01,2.429888E+00,7.557142E+03,4.809485E+03,2.555377E-01,4.208303E-01,5.004146E+03,2.925256E+03,1.692102E-01,2.559603E-01,7.470008E+03,5.044005E+03,2.525913E-01,4.413573E-01,5.037997E+03,8.578551E+03,1.703548E-01,7.505903E-01,8.093266E+03,6.710706E+03,2.736665E-01,5.871776E-01,5.356895E+03,4.181223E+03,1.811381E-01,3.658512E-01,8.002342E+03,6.942609E+03,2.705919E-01,6.074744E-01,5.375276E+03,9.896724E+03,1.817597E-01,8.659205E-01,1.110535E+04,7.477748E+03,3.755186E-01,6.542909E-01,7.266601E+03,4.674398E+03,2.457138E-01,4.090021E-01,1.102159E+04,7.719285E+03,3.726864E-01,6.754302E-01,7.271936E+03,1.038082E+04,2.458943E-01,9.082754E-01
18:20:00,4.905780E+03,2.644284E+04,1.658948E-01,2.313770E+00,7.313857E+03,2.419013E+04,2.473268E-01,2.116623E+00,2.050728E+04,2.785491E+04,6.934781E-01,2.437278E+00,7.792869E+03,4.701695E+03,2.635090E-01,4.113989E-01,5.161239E+03,2.862159E+03,1.745223E-01,2.504395E-01,7.705711E+03,5.052896E+03,2.605618E-01,4.421349E-01,5.195090E+03,8.281987E+03,1.756670E-01,7.246420E-01,8.328394E+03,6.594593E+03,2.816175E-01,5.770181E-01,5.513623E+03,4.110768E+03,1.864380E-01,3.596866E-01,8.237444E+03,6.950324E+03,2.785420E-01,6.081491E-01,5.532005E+03,9.592529E+03,1.870595E-01,8.393046E-01,1.134938E+04,7.371093E+03,3.837704E-01,6.449589E-01,7.428971E+03,4.609609E+03,2.512043E-01,4.033333E-01,1.126558E+04,7.737228E+03,3.809367E-01,6.769998E-01,7.434307E+03,1.008282E+04,2.513847E-01,8.822015E-01
18:30:00,5.123592E+03,2.477492E+04,1.732603E-01,2.167803E+00,7.324615E+03,2.420926E+04,2.476905E-01,2.118298E+00,2.063255E+04,2.791778E+04,6.977141E-01,2.442779E+00,8.030648E+03,4.582948E+03,2.715472E-01,4.010086E-01,5.319603E+03,2.794360E+03,1.798758E-01,2.445071E-01,7.943446E+03,5.023487E+03,2.685986E-01,4.395608E-01,5.353452E+03,7.923994E+03,1.810204E-01,6.933189E-01,8.565310E+03,6.469167E+03,2.896263E-01,5.660436E-01,5.671471E+03,4.036538E+03,1.917738E-01,3.531917E-01,8.474316E+03,6.920451E+03,2.865495E-01,6.055346E-01,5.689852E+03,9.230448E+03,1.923953E-01,8.076239E-01,1.161122E+04,7.252869E+03,3.926206E-01,6.346145E-01,7.602615E+03,4.539632E+03,2.570733E-01,3.972105E-01,1.152742E+04,7.715423E+03,3.897869E-01,6.750911E-01,7.607950E+03,9.725565E+03,2.572537E-01,8.509432E-01
18:40:00,5.351519E+03,2.304968E+04,1.809680E-01,2.016827E+00,7.342000E+03,2.420863E+04,2.482785E-01,2.118242E+00,2.082593E+04,2.795172E+04,7.042537E-01,2.445747E+00,8.270409E+03,4.452042E+03,2.796500E-01,3.895544E-01,5.479213E+03,2.720845E+03,1.852696E-01,2.380747E-01,8.183162E+03,4.937346E+03,2.766999E-01,4.320222E-01,5.513061E+03,7.479532E+03,1.864141E-01,6.544299E-01,8.803957E+03,6.332490E+03,2.976911E-01,5.540847E-01,5.830418E+03,3.957350E+03,1.971450E-01,3.462630E-01,8.712921E+03,6.831728E+03,2.946128E-01,5.977705E-01,5.848798E+03,8.784220E+03,1.977665E-01,7.685807E-01,1.188836E+04,7.120845E+03,4.019846E-01,6.230627E-01,7.785972E+03,4.463080E+03,2.632684E-01,3.905125E-01,1.180467E+04,7.632283E+03,3.991550E-01,6.678155E-01,7.791306E+03,9.282805E+03,2.634487E-01,8.122035E-01
18:50:00,5.586410E+03,2.127190E+04,1.889111E-01,1.861260E+00,7.363821E+03,2.418302E+04,2.490163E-01,2.116001E+00,2.107069E+04,2.795133E+04,7.125303E-01,2.445712E+00,8.511603E+03,4.308864E+03,2.877999E-01,3.770263E-01,5.639727E+03,2.641286E+03,1.906932E-01,2.311133E-01,8.424317E+03,4.792857E+03,2.848486E-01,4.193778E-01,5.673574E+03,6.949720E+03,1.918376E-01,6.080728E-01,9.043832E+03,6.186041E+03,3.057960E-01,5.412708E-01,5.990150E+03,3.873832E+03,2.025418E-01,3.389555E-01,8.952761E+03,6.681188E+03,3.027166E-01,5.845971E-01,6.008529E+03,8.253698E+03,2.031633E-01,7.221618E-01,1.217725E+04,6.976782E+03,4.117441E-01,6.104575E-01,7.976797E+03,4.380821E+03,2.697147E-01,3.833150E-01,1.209381E+04,7.484595E+03,4.089229E-01,6.548917E-01,7.982129E+03,8.754007E+03,2.698949E-01,7.659355E-01
19:00:00,5.826429E+03,1.944403E+04,1.970276E-01,1.701313E+00,7.388843E+03,2.412856E+04,2.498625E-01,2.111235E+00,2.135736E+04,2.791250E+04,7.222247E-01,2.442314E+00,8.753845E+03,4.154848E+03,2.959844E-01,3.635497E-01,5.800906E+03,2.555931E+03,1.961386E-01,2.236447E-01,8.666529E+03,4.590461E+03,2.930321E-01,4.016664E-01,5.834751E+03,6.339313E+03,1.972830E-01,5.546639E-01,9.284610E+03,6.030046E+03,3.139305E-01,5.276215E-01,6.150458E+03,3.785421E+03,2.079575E-01,3.312197E-01,9.193510E+03,6.468644E+03,3.108502E-01,5.659983E-01,6.168837E+03,7.641936E+03,2.085789E-01,6.686346E-01,1.247576E+04,6.821531E+03,4.218277E-01,5.968735E-01,8.173734E+03,4.292678E+03,2.763669E-01,3.756029E-01,1.239269E+04,7.270995E+03,4.190188E-01,6.362005E-01,8.179064E+03,8.141993E+03,2.765471E-01,7.123865E-01
19:10:00,5.885442E+03,1.890010E+04,1.990232E-01,1.653716E+00,7.416489E+03,2.404400E+04,2.507974E-01,2.103835E+00,2.168016E+04,2.783382E+04,7.331403E-01,2.435427E+00,8.761922E+03,3.997311E+03,2.962491E-01,3.497651E-01,5.805955E+03,2.468643E+03,1.963035E-01,2.160069E-01,8.674580E+03,4.345879E+03,2.932960E-01,3.802638E-01,5.839799E+03,5.697238E+03,1.974478E-01,4.984839E-01,9.291043E+03,5.871135E+03,3.141391E-01,5.137171E-01,6.154520E+03,3.695574E+03,2.080887E-01,3.233584E-01,9.199920E+03,6.212830E+03,3.110581E-01,5.436136E-01,6.172897E+03,6.996919E+03,2.087100E-01,6.121978E-01,1.254731E+04,6.661543E+03,4.242347E-01,5.828749E-01,8.219103E+03,4.201977E+03,2.778927E-01,3.676667E-01,1.246469E+04,7.012740E+03,4.214413E-01,6.136023E-01,8.224430E+03,7.493917E+03,2.780728E-01,6.556821E-01
19:20:00,5.928538E+03,1.841140E+04,2.004805E-01,1.610968E+00,7.440496E+03,2.393400E+04,2.516092E-01,2.094209E+00,2.197927E+04,2.771998E+04,7.432552E-01,2.425465E+00,8.769546E+03,3.843948E+03,2.964989E-01,3.363456E-01,5.810750E+03,2.383423E+03,1.964601E-01,2.085501E-01,8.682205E+03,4.089410E+03,2.935459E-01,3.578212E-01,5.844592E+03,5.073733E+03,1.976043E-01,4.439292E-01,9.297189E+03,5.716047E+03,3.143384E-01,5.001471E-01,6.158423E+03,3.607757E+03,2.082148E-01,3.156745E-01,9.206068E+03,5.943056E+03,3.112575E-01,5.200075E-01,6.176799E+03,6.369135E+03,2.088361E-01,5.572693E-01,1.261468E+04,6.503632E+03,4.265016E-01,5.690581E-01,8.261871E+03,4.112218E+03,2.793311E-01,3.598131E-01,1.253264E+04,6.738403E+03,4.237276E-01,5.895972E-01,8.267196E+03,6.861769E+03,2.795111E-01,6.003719E-01
19:30:00,5.961110E+03,1.793053E+04,2.015820E-01,1.568902E+00,7.457776E+03,2.380794E+04,2.521936E-01,2.083178E+00,2.222373E+04,2.758045E+04,7.515220E-01,2.413256E+00,8.775661E+03,3.698810E+03,2.966997E-01,3.236460E-01,5.814617E+03,2.301985E+03,1.965869E-01,2.014243E-01,8.688345E+03,3.840632E+03,2.937476E-01,3.360522E-01,5.848459E+03,4.502411E+03,1.977310E-01,3.939408E-01,9.302053E+03,5.569123E+03,3.144966E-01,4.872917E-01,6.161529E+03,3.523941E+03,2.083156E-01,3.083409E-01,9.210954E+03,5.680350E+03,3.114166E-01,4.970204E-01,6.179905E+03,5.792041E+03,2.089369E-01,5.067765E-01,1.267066E+04,6.352278E+03,4.283864E-01,5.558150E-01,8.297430E+03,4.025460E+03,2.805281E-01,3.522221E-01,1.258921E+04,6.469263E+03,4.256327E-01,5.660473E-01,8.302753E+03,6.278943E+03,2.807081E-01,5.493778E-01
19:40:00,5.986305E+03,1.745855E+04,2.024340E-01,1.527611E+00,7.470143E+03,2.367573E+04,2.526118E-01,2.071609E+00,2.242528E+04,2.742529E+04,7.583376E-01,2.399678E+00,8.780259E+03,3.565717E+03,2.968515E-01,3.120004E-01,5.817531E+03,2.226512E+03,1.966830E-01,1.948203E-01,8.692973E+03,3.622510E+03,2.939004E-01,3.169663E-01,5.851374E+03,4.021812E+03,1.978271E-01,3.518908E-01,9.305636E+03,5.434760E+03,3.146140E-01,4.755352E-01,6.163822E+03,3.446376E+03,2.083906E-01,3.015541E-01,9.214561E+03,5.450403E+03,3.115348E-01,4.769002E-01,6.182198E+03,5.305264E+03,2.090119E-01,4.641865E-01,1.271708E+04,6.212170E+03,4.299513E-01,5.435561E-01,8.326917E+03,3.944153E+03,2.815222E-01,3.451080E-01,1.263617E+04,6.231344E+03,4.272160E-01,5.452298E-01,8.332240E+03,5.785242E+03,2.817022E-01,5.061823E-01
19:50:00,6.006864E+03,1.699851E+04,2.031292E-01,1.487362E+00,7.479685E+03,2.354582E+04,2.529344E-01,2.060242E+00,2.259833E+04,2.726312E+04,7.641893E-01,2.385488E+00,8.783828E+03,3.447120E+03,2.969697E-01,3.016235E-01,5.819795E+03,2.158345E+03,1.967579E-01,1.888559E-01,8.696566E+03,3.441325E+03,2.940194E-01,3.011131E-01,5.853638E+03,3.643221E+03,1.979020E-01,3.187667E-01,9.308405E+03,5.313638E+03,3.147051E-01,4.649375E-01,6.165594E+03,3.375324E+03,2.084489E-01,2.953373E-01,9.217349E+03,5.260726E+03,3.116266E-01,4.603043E-01,6.183969E+03,4.921188E+03,2.090701E-01,4.305831E-01,1.275693E+04,6.083737E+03,4.312962E-01,5.323188E-01,8.352229E+03,3.868337E+03,2.823763E-01,3.384744E-01,1.267650E+04,6.032420E+03,4.285768E-01,5.278250E-01,8.357550E+03,5.393561E+03,2.825562E-01,4.719136E-01
20:00:00,6.024337E+03,1.655449E+04,2.037201E-01,1.448514E+00,7.487565E+03,2.342558E+04,2.532009E-01,2.049721E+00,2.275033E+04,2.710162E+04,7.693295E-01,2.371356E+00,8.786701E+03,3.343767E+03,2.970652E-01,2.925805E-01,5.821618E+03,2.098134E+03,1.968184E-01,1.835877E-01,8.699457E+03,3.302027E+03,2.941155E-01,2.889253E-01,5.855461E+03,3.374006E+03,1.979626E-01,2.952130E-01,9.310658E+03,5.207590E+03,3.147796E-01,4.556588E-01,6.167034E+03,3.312159E+03,2.084965E-01,2.898106E-01,9.219616E+03,5.116873E+03,3.117015E-01,4.477184E-01,6.185409E+03,4.648736E+03,2.091177E-01,4.067466E-01,1.279189E+04,5.968237E+03,4.324766E-01,5.222129E-01,8.374422E+03,3.799022E+03,2.831257E-01,3.324095E-01,1.271187E+04,5.879254E+03,4.297710E-01,5.144242E-01,8.379742E+03,5.113136E+03,2.833056E-01,4.473797E-01
