Time,CORE_BOTTOM:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_BOTTOM:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_BOTTOM:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_BOTTOM:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_MID:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_MID:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_MID:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_MID:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],CORE_TOP:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],CORE_TOP:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],CORE_TOP:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],CORE_TOP:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_BOT_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_BOT_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_BOT_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_BOT_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_MID_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_MID_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_MID_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_MID_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_1:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_1:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_2:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_2:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_3:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_3:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s],PERIMETER_TOP_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Load [W],PERIMETER_TOP_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Sens Cool Load [W],PERIMETER_TOP_ZN_4:BOULDER ANN HTG 99.6% CONDNS DB:Des Heat Mass Flow [kg/s],PERIMETER_TOP_ZN_4:BOULDER ANN CLG .4% CONDNS WB=>MDB:Des Cool Mass Flow [kg/s]
20:10:00,6.039643E+03,1.637974E+04,2.042377E-01,1.433226E+00,7.494426E+03,2.332019E+04,2.534329E-01,2.040499E+00,2.288574E+04,2.694636E+04,7.739086E-01,2.357771E+00,8.789086E+03,3.253032E+03,2.971447E-01,2.846418E-01,5.823132E+03,2.044511E+03,1.968689E-01,1.788960E-01,8.701856E+03,3.198930E+03,2.941955E-01,2.799054E-01,5.856975E+03,3.181189E+03,1.980130E-01,2.783440E-01,9.312576E+03,5.114057E+03,3.148433E-01,4.474753E-01,6.168257E+03,3.255555E+03,2.085371E-01,2.848581E-01,9.221543E+03,5.009721E+03,3.117655E-01,4.383438E-01,6.186632E+03,4.455172E+03,2.091584E-01,3.898127E-01,1.282295E+04,5.863466E+03,4.335261E-01,5.130461E-01,8.394143E+03,3.735127E+03,2.837919E-01,3.268190E-01,1.274329E+04,5.760365E+03,4.308327E-01,5.040229E-01,8.399463E+03,4.912170E+03,2.839718E-01,4.297982E-01
20:20:00,6.053333E+03,1.624060E+04,2.047006E-01,1.421058E+00,7.500622E+03,2.323002E+04,2.536424E-01,2.032610E+00,2.300711E+04,2.679802E+04,7.780129E-01,2.344792E+00,8.791115E+03,3.170939E+03,2.972125E-01,2.774594E-01,5.824420E+03,1.995265E+03,1.969119E-01,1.745874E-01,8.703897E+03,3.112564E+03,2.942637E-01,2.723498E-01,5.858262E+03,3.027182E+03,1.980561E-01,2.648707E-01,9.314262E+03,5.028700E+03,3.148995E-01,4.400072E-01,6.169332E+03,3.203050E+03,2.085730E-01,2.802643E-01,9.223236E+03,4.919632E+03,3.118220E-01,4.304624E-01,6.187706E+03,4.300582E+03,2.091942E-01,3.762885E-01,1.285074E+04,5.765140E+03,4.344651E-01,5.044432E-01,8.411778E+03,3.674229E+03,2.843879E-01,3.214907E-01,1.277140E+04,5.657000E+03,4.317824E-01,4.949798E-01,8.417096E+03,4.749273E+03,2.845677E-01,4.155472E-01
20:30:00,6.065801E+03,1.612234E+04,2.051223E-01,1.410715E+00,7.506382E+03,2.315207E+04,2.538372E-01,2.025790E+00,2.311685E+04,2.665403E+04,7.817236E-01,2.332193E+00,8.792881E+03,3.095414E+03,2.972716E-01,2.708515E-01,5.825540E+03,1.949372E+03,1.969495E-01,1.705721E-01,8.705672E+03,3.035614E+03,2.943231E-01,2.656180E-01,5.859382E+03,2.895622E+03,1.980936E-01,2.533609E-01,9.315788E+03,4.949287E+03,3.149506E-01,4.330591E-01,6.170302E+03,3.153510E+03,2.086055E-01,2.759298E-01,9.224768E+03,4.838515E+03,3.118733E-01,4.233658E-01,6.188677E+03,4.168210E+03,2.092267E-01,3.647079E-01,1.287579E+04,5.671080E+03,4.353117E-01,4.962135E-01,8.427671E+03,3.615228E+03,2.849251E-01,3.163284E-01,1.279673E+04,5.561033E+03,4.326387E-01,4.865838E-01,8.432989E+03,4.607844E+03,2.851048E-01,4.031741E-01
20:40:00,6.077321E+03,1.601934E+04,2.055118E-01,1.401708E+00,7.511847E+03,2.308295E+04,2.540220E-01,2.019743E+00,2.321681E+04,2.651141E+04,7.851040E-01,2.319715E+00,8.794448E+03,3.025154E+03,2.973242E-01,2.647043E-01,5.826534E+03,1.906235E+03,1.969829E-01,1.667979E-01,8.707246E+03,2.965449E+03,2.943760E-01,2.594797E-01,5.860376E+03,2.779571E+03,1.981270E-01,2.432079E-01,9.317200E+03,4.874534E+03,3.149980E-01,4.265187E-01,6.171199E+03,3.106336E+03,2.086356E-01,2.718023E-01,9.226184E+03,4.763398E+03,3.119208E-01,4.167940E-01,6.189573E+03,4.051008E+03,2.092568E-01,3.544541E-01,1.289853E+04,5.580109E+03,4.360805E-01,4.882539E-01,8.442099E+03,3.557594E+03,2.854128E-01,3.112857E-01,1.281973E+04,5.469556E+03,4.334160E-01,4.785803E-01,8.447416E+03,4.480750E+03,2.855925E-01,3.920547E-01
20:50:00,6.088082E+03,1.592754E+04,2.058757E-01,1.393679E+00,7.517107E+03,2.302001E+04,2.541999E-01,2.014237E+00,2.330840E+04,2.636799E+04,7.882011E-01,2.307167E+00,8.795862E+03,2.959244E+03,2.973718E-01,2.589378E-01,5.827431E+03,1.865452E+03,1.970130E-01,1.632297E-01,8.708666E+03,2.900190E+03,2.944237E-01,2.537707E-01,5.861272E+03,2.674999E+03,1.981571E-01,2.340589E-01,9.318530E+03,4.803567E+03,3.150428E-01,4.203095E-01,6.172043E+03,3.061125E+03,2.086640E-01,2.678466E-01,9.227518E+03,4.692662E+03,3.119657E-01,4.106053E-01,6.190417E+03,3.944920E+03,2.092852E-01,3.451725E-01,1.291930E+04,5.491456E+03,4.367825E-01,4.804971E-01,8.455270E+03,3.500993E+03,2.858580E-01,3.063334E-01,1.284073E+04,5.381038E+03,4.341258E-01,4.708356E-01,8.460585E+03,4.363914E+03,2.860377E-01,3.818327E-01
21:00:00,6.098223E+03,1.584415E+04,2.062186E-01,1.386385E+00,7.522221E+03,2.296142E+04,2.543728E-01,2.009111E+00,2.339272E+04,2.622238E+04,7.910527E-01,2.294427E+00,8.797155E+03,2.897067E+03,2.974153E-01,2.534978E-01,5.828251E+03,1.826844E+03,1.970406E-01,1.598518E-01,8.709965E+03,2.838819E+03,2.944675E-01,2.484017E-01,5.862092E+03,2.579427E+03,1.981847E-01,2.256971E-01,9.319800E+03,4.735792E+03,3.150855E-01,4.143796E-01,6.172847E+03,3.017612E+03,2.086911E-01,2.640394E-01,9.228790E+03,4.625374E+03,3.120085E-01,4.047181E-01,6.191221E+03,3.847442E+03,2.093123E-01,3.366440E-01,1.293835E+04,5.404637E+03,4.374268E-01,4.729008E-01,8.467353E+03,3.445231E+03,2.862665E-01,3.014544E-01,1.285999E+04,5.294645E+03,4.347771E-01,4.632768E-01,8.472668E+03,4.254859E+03,2.864462E-01,3.722912E-01
21:10:00,6.107848E+03,1.564320E+04,2.065441E-01,1.368804E+00,7.527228E+03,2.290589E+04,2.545421E-01,2.004253E+00,2.347072E+04,2.607405E+04,7.936903E-01,2.281448E+00,8.798353E+03,2.837557E+03,2.974557E-01,2.482911E-01,5.829010E+03,1.789596E+03,1.970662E-01,1.565931E-01,8.711168E+03,2.780011E+03,2.945080E-01,2.432567E-01,5.862850E+03,2.490803E+03,1.982103E-01,2.179433E-01,9.321024E+03,4.670139E+03,3.151268E-01,4.086352E-01,6.173622E+03,2.975175E+03,2.087172E-01,2.603264E-01,9.230017E+03,4.560320E+03,3.120499E-01,3.990262E-01,6.191996E+03,3.756519E+03,2.093384E-01,3.286889E-01,1.295592E+04,5.318696E+03,4.380207E-01,4.653814E-01,8.478488E+03,3.389761E+03,2.866430E-01,2.966009E-01,1.287774E+04,5.209268E+03,4.353773E-01,4.558066E-01,8.483803E+03,4.151581E+03,2.868227E-01,3.632551E-01
21:20:00,6.117069E+03,1.543879E+04,2.068560E-01,1.350918E+00,7.532176E+03,2.285255E+04,2.547095E-01,1.999586E+00,2.354365E+04,2.592281E+04,7.961566E-01,2.268215E+00,8.799479E+03,2.780321E+03,2.974937E-01,2.432835E-01,5.829723E+03,1.753427E+03,1.970903E-01,1.534286E-01,8.712298E+03,2.723177E+03,2.945461E-01,2.382843E-01,5.863563E+03,2.407950E+03,1.982344E-01,2.106941E-01,9.322218E+03,4.606241E+03,3.151671E-01,4.030444E-01,6.174378E+03,2.933640E+03,2.087427E-01,2.566922E-01,9.231214E+03,4.497092E+03,3.120903E-01,3.934941E-01,6.192751E+03,3.671020E+03,2.093639E-01,3.212083E-01,1.297228E+04,5.233390E+03,4.385737E-01,4.579173E-01,8.488854E+03,3.334484E+03,2.869935E-01,2.917644E-01,1.289427E+04,5.124608E+03,4.359361E-01,4.483993E-01,8.494167E+03,4.053021E+03,2.871731E-01,3.546317E-01
21:30:00,6.125934E+03,1.523524E+04,2.071557E-01,1.333106E+00,7.537079E+03,2.280079E+04,2.548753E-01,1.995058E+00,2.361198E+04,2.576851E+04,7.984670E-01,2.254715E+00,8.800545E+03,2.724868E+03,2.975297E-01,2.384319E-01,5.830397E+03,1.718153E+03,1.971131E-01,1.503424E-01,8.713368E+03,2.667930E+03,2.945823E-01,2.334505E-01,5.864238E+03,2.330068E+03,1.982571E-01,2.038799E-01,9.323389E+03,4.543856E+03,3.152066E-01,3.975860E-01,6.175118E+03,2.892897E+03,2.087677E-01,2.531274E-01,9.232388E+03,4.435453E+03,3.121299E-01,3.881010E-01,6.193491E+03,3.590165E+03,2.093889E-01,3.141340E-01,1.298755E+04,5.148605E+03,4.390899E-01,4.504989E-01,8.498528E+03,3.279376E+03,2.873206E-01,2.869425E-01,1.290969E+04,5.040552E+03,4.364577E-01,4.410446E-01,8.503841E+03,3.958491E+03,2.875002E-01,3.463608E-01
21:40:00,6.134480E+03,1.503271E+04,2.074447E-01,1.315384E+00,7.541942E+03,2.275021E+04,2.550397E-01,1.990632E+00,2.367606E+04,2.561117E+04,8.006340E-01,2.240948E+00,8.801561E+03,2.670954E+03,2.975640E-01,2.337149E-01,5.831040E+03,1.683641E+03,1.971348E-01,1.473228E-01,8.714387E+03,2.613814E+03,2.946167E-01,2.287155E-01,5.864880E+03,2.256583E+03,1.982788E-01,1.974503E-01,9.324541E+03,4.482800E+03,3.152456E-01,3.922438E-01,6.175847E+03,2.852865E+03,2.087924E-01,2.496246E-01,9.233542E+03,4.375239E+03,3.121689E-01,3.828325E-01,6.194219E+03,3.513373E+03,2.094135E-01,3.074151E-01,1.300183E+04,5.064287E+03,4.395727E-01,4.431213E-01,8.507573E+03,3.224436E+03,2.876264E-01,2.821354E-01,1.292412E+04,4.957058E+03,4.369453E-01,4.337391E-01,8.512885E+03,3.867486E+03,2.878060E-01,3.383983E-01
21:50:00,6.142688E+03,1.483119E+04,2.077223E-01,1.297751E+00,7.546733E+03,2.270052E+04,2.552017E-01,1.986285E+00,2.373579E+04,2.545095E+04,8.026541E-01,2.226930E+00,8.802527E+03,2.618377E+03,2.975966E-01,2.291147E-01,5.831651E+03,1.649767E+03,1.971554E-01,1.443589E-01,8.715357E+03,2.560938E+03,2.946494E-01,2.240887E-01,5.865491E+03,2.187041E+03,1.982995E-01,1.913658E-01,9.325671E+03,4.422929E+03,3.152837E-01,3.870053E-01,6.176560E+03,2.813478E+03,2.088165E-01,2.461784E-01,9.234674E+03,4.316324E+03,3.122072E-01,3.776776E-01,6.194932E+03,3.440188E+03,2.094376E-01,3.010118E-01,1.301511E+04,4.980453E+03,4.400219E-01,4.357860E-01,8.515986E+03,3.169681E+03,2.879109E-01,2.773445E-01,1.293753E+04,4.874129E+03,4.373989E-01,4.264830E-01,8.521298E+03,3.779610E+03,2.880904E-01,3.307096E-01
22:00:00,6.150606E+03,1.463064E+04,2.079900E-01,1.280203E+00,7.551471E+03,2.265155E+04,2.553620E-01,1.982000E+00,2.379172E+04,2.528820E+04,8.045454E-01,2.212689E+00,8.803450E+03,2.566951E+03,2.976278E-01,2.246151E-01,5.832235E+03,1.616329E+03,1.971751E-01,1.414330E-01,8.716283E+03,2.509232E+03,2.946807E-01,2.195643E-01,5.866074E+03,2.121067E+03,1.983192E-01,1.855934E-01,9.326781E+03,4.364128E+03,3.153213E-01,3.818604E-01,6.177262E+03,2.774686E+03,2.088402E-01,2.427842E-01,9.235787E+03,4.258609E+03,3.122448E-01,3.726277E-01,6.195634E+03,3.370237E+03,2.094613E-01,2.948914E-01,1.302751E+04,4.897148E+03,4.404413E-01,4.284970E-01,8.523840E+03,3.115169E+03,2.881764E-01,2.725749E-01,1.295006E+04,4.791814E+03,4.378223E-01,4.192806E-01,8.529151E+03,3.694554E+03,2.883560E-01,3.232676E-01
22:10:00,6.158277E+03,1.215620E+04,2.082494E-01,1.063685E+00,7.556174E+03,1.885588E+04,2.555210E-01,1.649881E+00,2.384437E+04,2.100587E+04,8.063255E-01,1.837991E+00,8.804338E+03,2.117652E+03,2.976578E-01,1.853004E-01,5.832796E+03,1.332944E+03,1.971941E-01,1.166361E-01,8.717174E+03,2.069354E+03,2.947109E-01,1.810738E-01,5.866636E+03,1.739880E+03,1.983382E-01,1.522396E-01,9.327879E+03,3.612229E+03,3.153584E-01,3.160694E-01,6.177955E+03,2.296047E+03,2.088636E-01,2.009035E-01,9.236887E+03,3.524737E+03,3.122820E-01,3.084141E-01,6.196327E+03,2.779261E+03,2.094847E-01,2.431819E-01,1.303915E+04,4.046189E+03,4.408348E-01,3.540387E-01,8.531207E+03,2.573230E+03,2.884255E-01,2.251556E-01,1.296180E+04,3.958823E+03,4.382196E-01,3.463945E-01,8.536517E+03,3.043253E+03,2.886050E-01,2.662799E-01
22:20:00,6.165726E+03,9.971882E+03,2.085014E-01,8.680033E-01,7.560850E+03,1.633622E+04,2.556791E-01,1.408497E+00,2.389408E+04,1.827390E+04,8.080068E-01,1.574434E+00,8.805197E+03,1.677083E+03,2.976869E-01,1.467495E-01,5.833339E+03,1.055287E+03,1.972125E-01,9.234033E-02,8.718036E+03,1.638422E+03,2.947400E-01,1.433661E-01,5.867178E+03,1.370541E+03,1.983565E-01,1.199225E-01,9.328966E+03,2.875492E+03,3.153951E-01,2.515222E-01,6.178641E+03,1.824013E+03,2.088868E-01,1.596007E-01,9.237977E+03,2.800766E+03,3.123188E-01,2.450668E-01,6.197013E+03,2.238154E+03,2.095079E-01,1.952056E-01,1.305011E+04,3.248135E+03,4.412053E-01,2.835539E-01,8.538140E+03,2.057918E+03,2.886599E-01,1.797705E-01,1.297286E+04,3.169802E+03,4.385935E-01,2.768458E-01,8.543450E+03,2.468637E+03,2.888394E-01,2.149589E-01
22:30:00,6.172974E+03,7.529567E+03,2.087464E-01,6.542979E-01,7.565504E+03,1.346055E+04,2.558365E-01,1.141509E+00,2.394117E+04,1.510548E+04,8.095990E-01,1.279160E+00,8.806030E+03,1.245223E+03,2.977150E-01,1.089605E-01,5.833865E+03,7.832708E+02,1.972302E-01,6.853822E-02,8.718871E+03,1.216243E+03,2.947682E-01,1.064244E-01,5.867704E+03,1.012442E+03,1.983743E-01,8.858888E-02,9.330045E+03,2.143503E+03,3.154316E-01,1.874734E-01,6.179322E+03,1.407319E+03,2.089098E-01,1.223163E-01,9.239058E+03,2.167522E+03,3.123554E-01,1.882856E-01,6.197694E+03,1.675721E+03,2.095309E-01,1.459202E-01,1.306045E+04,2.425138E+03,4.415550E-01,2.115423E-01,8.544685E+03,1.534244E+03,2.888812E-01,1.339494E-01,1.298330E+04,2.364468E+03,4.389464E-01,2.063796E-01,8.549994E+03,1.867086E+03,2.890607E-01,1.619739E-01
22:40:00,6.180034E+03,5.898430E+03,2.089852E-01,4.980292E-01,7.570139E+03,1.064238E+04,2.559932E-01,8.787130E-01,2.398587E+04,1.201629E+04,8.111107E-01,9.899404E-01,8.806840E+03,8.218771E+02,2.977424E-01,7.191656E-02,5.834376E+03,5.167876E+02,1.972475E-01,4.522025E-02,8.719684E+03,8.025919E+02,2.947957E-01,7.022886E-02,5.868215E+03,6.650010E+02,1.983916E-01,5.818779E-02,9.331116E+03,1.527550E+03,3.154678E-01,1.318756E-01,6.179999E+03,9.481972E+02,2.089327E-01,8.214334E-02,9.240132E+03,1.462753E+03,3.123917E-01,1.266183E-01,6.198370E+03,1.132543E+03,2.095538E-01,9.818495E-02,1.307025E+04,1.761224E+03,4.418861E-01,1.510150E-01,8.550878E+03,1.101975E+03,2.890906E-01,9.476599E-02,1.299318E+04,1.710207E+03,4.392804E-01,1.468500E-01,8.556186E+03,1.287561E+03,2.892701E-01,1.107776E-01
22:50:00,6.186972E+03,3.631605E+03,2.092198E-01,2.970859E-01,7.574798E+03,7.875391E+03,2.561508E-01,6.196616E-01,2.402893E+04,8.991551E+03,8.125668E-01,7.057378E-01,8.807636E+03,4.068596E+02,2.977693E-01,3.560135E-02,5.834879E+03,2.557304E+02,1.972645E-01,2.237707E-02,8.720483E+03,3.972457E+02,2.948227E-01,3.476002E-02,5.868718E+03,3.276832E+02,1.984086E-01,2.867240E-02,9.332190E+03,8.148010E+02,3.155041E-01,6.951015E-02,6.180676E+03,5.627622E+02,2.089556E-01,4.733047E-02,9.241209E+03,8.780196E+02,3.124281E-01,7.365951E-02,6.199047E+03,6.039261E+02,2.095767E-01,5.166126E-02,1.307964E+04,9.710251E+02,4.422038E-01,8.178508E-02,8.556817E+03,5.964124E+02,2.892914E-01,5.052966E-02,1.300265E+04,9.321278E+02,4.396007E-01,7.876853E-02,8.562125E+03,7.240383E+02,2.894709E-01,6.093893E-02
23:00:00,6.193781E+03,1.417380E+03,2.094501E-01,1.000274E-01,7.579468E+03,5.152100E+03,2.563087E-01,3.638250E-01,2.407038E+04,6.024172E+03,8.139684E-01,4.260574E-01,8.808420E+03,0.000000E+00,2.977958E-01,0.000000E+00,5.835374E+03,0.000000E+00,1.972813E-01,0.000000E+00,8.721269E+03,0.000000E+00,2.948493E-01,0.000000E+00,5.869213E+03,0.000000E+00,1.984253E-01,0.000000E+00,9.333264E+03,2.399111E+02,3.155404E-01,1.708025E-02,6.181354E+03,1.162012E+02,2.089785E-01,8.256480E-03,9.242286E+03,1.917402E+02,3.124645E-01,1.361009E-02,6.199725E+03,8.790697E+01,2.095996E-01,6.203647E-03,1.308866E+04,1.965044E+02,4.425086E-01,1.389212E-02,8.562516E+03,1.903200E+02,2.894841E-01,1.347002E-02,1.301174E+04,3.180641E+02,4.399081E-01,2.247913E-02,8.567824E+03,1.748031E+02,2.896635E-01,1.233086E-02
23:10:00,6.200449E+03,1.643764E+03,2.096755E-01,1.159849E-01,7.584137E+03,6.217412E+03,2.564666E-01,4.389203E-01,2.411019E+04,7.224418E+03,8.153145E-01,5.106639E-01,8.809191E+03,0.000000E+00,2.978219E-01,0.000000E+00,5.835861E+03,0.000000E+00,1.972977E-01,0.000000E+00,8.722041E+03,0.000000E+00,2.948754E-01,0.000000E+00,5.869699E+03,0.000000E+00,1.984417E-01,0.000000E+00,9.334337E+03,2.399111E+02,3.155767E-01,1.708025E-02,6.182031E+03,1.915856E+02,2.090014E-01,1.361247E-02,9.243361E+03,3.162057E+02,3.125008E-01,2.244300E-02,6.200402E+03,1.073729E+02,2.096225E-01,7.575784E-03,1.309730E+04,2.050716E+02,4.428007E-01,1.449601E-02,8.567976E+03,1.903200E+02,2.896687E-01,1.347002E-02,1.302045E+04,3.203536E+02,4.402025E-01,2.264053E-02,8.573283E+03,2.072385E+02,2.898481E-01,1.461723E-02
23:20:00,6.206977E+03,1.624239E+03,2.098963E-01,1.145464E-01,7.588801E+03,6.044194E+03,2.566243E-01,4.260631E-01,2.414843E+04,6.917236E+03,8.166078E-01,4.876027E-01,8.809947E+03,0.000000E+00,2.978475E-01,0.000000E+00,5.836338E+03,0.000000E+00,1.973139E-01,0.000000E+00,8.722801E+03,0.000000E+00,2.949010E-01,0.000000E+00,5.870177E+03,0.000000E+00,1.984579E-01,0.000000E+00,9.335407E+03,3.712012E+02,3.156129E-01,2.636309E-02,6.182706E+03,1.915856E+02,2.090242E-01,1.361247E-02,9.244435E+03,3.162057E+02,3.125371E-01,2.244300E-02,6.201077E+03,8.981338E+01,2.096453E-01,6.330834E-03,1.310558E+04,1.744694E+02,4.430808E-01,1.233312E-02,8.573208E+03,2.646970E+02,2.898456E-01,1.871673E-02,1.302880E+04,2.918935E+02,4.404847E-01,2.063239E-02,8.578515E+03,1.768145E+02,2.900250E-01,1.246357E-02
23:30:00,6.213370E+03,1.896523E+03,2.101125E-01,1.337394E-01,7.593456E+03,6.260844E+03,2.567817E-01,4.413361E-01,2.418520E+04,7.085600E+03,8.178512E-01,4.994717E-01,8.810691E+03,0.000000E+00,2.978726E-01,0.000000E+00,5.836808E+03,0.000000E+00,1.973297E-01,0.000000E+00,8.723546E+03,0.000000E+00,2.949263E-01,0.000000E+00,5.870646E+03,0.000000E+00,1.984737E-01,0.000000E+00,9.336475E+03,3.712012E+02,3.156490E-01,2.636309E-02,6.183380E+03,2.207078E+02,2.090470E-01,1.569391E-02,9.245505E+03,3.645052E+02,3.125733E-01,2.588720E-02,6.201750E+03,1.052869E+02,2.096681E-01,7.421553E-03,1.311352E+04,1.815098E+02,4.433494E-01,1.282939E-02,8.578227E+03,2.646970E+02,2.900153E-01,1.871673E-02,1.303680E+04,2.918935E+02,4.407554E-01,2.063239E-02,8.583533E+03,1.858254E+02,2.901947E-01,1.309877E-02
23:40:00,6.219630E+03,1.386705E+03,2.103242E-01,9.774813E-02,7.598102E+03,6.450816E+03,2.569388E-01,4.547263E-01,2.422058E+04,7.210912E+03,8.190476E-01,5.083037E-01,8.811422E+03,0.000000E+00,2.978973E-01,0.000000E+00,5.837269E+03,0.000000E+00,1.973453E-01,0.000000E+00,8.724280E+03,0.000000E+00,2.949511E-01,0.000000E+00,5.871107E+03,0.000000E+00,1.984893E-01,0.000000E+00,9.337539E+03,4.028387E+02,3.156849E-01,2.851155E-02,6.184051E+03,2.207078E+02,2.090697E-01,1.569391E-02,9.246572E+03,3.645052E+02,3.126094E-01,2.588720E-02,6.202422E+03,1.120916E+02,2.096908E-01,7.901242E-03,1.312115E+04,4.089976E+01,4.436073E-01,2.883005E-03,8.583044E+03,2.707078E+02,2.901781E-01,1.910988E-02,1.304449E+04,3.000557E+02,4.410152E-01,2.115342E-02,8.588349E+03,1.842701E+02,2.903575E-01,1.298919E-02
23:50:00,6.225761E+03,1.538093E+03,2.105315E-01,1.084186E-01,7.602736E+03,6.617908E+03,2.570955E-01,4.665035E-01,2.425465E+04,7.305608E+03,8.201997E-01,5.149774E-01,8.812141E+03,0.000000E+00,2.979216E-01,0.000000E+00,5.837723E+03,0.000000E+00,1.973607E-01,0.000000E+00,8.725000E+03,0.000000E+00,2.949754E-01,0.000000E+00,5.871561E+03,0.000000E+00,1.985047E-01,0.000000E+00,9.338600E+03,4.028387E+02,3.157208E-01,2.851155E-02,6.184721E+03,2.307070E+02,2.090923E-01,1.637397E-02,9.247637E+03,3.834531E+02,3.126454E-01,2.717609E-02,6.203091E+03,1.139705E+02,2.097134E-01,8.033699E-03,1.312848E+04,3.690718E+01,4.438551E-01,2.601511E-03,8.587672E+03,2.707078E+02,2.903346E-01,1.910988E-02,1.305187E+04,3.000557E+02,4.412649E-01,2.115342E-02,8.592977E+03,1.772259E+02,2.905140E-01,1.249267E-02
24:00:00,6.231768E+03,1.659666E+03,2.107346E-01,1.169883E-01,7.607358E+03,6.767519E+03,2.572518E-01,4.770484E-01,2.428749E+04,7.374889E+03,8.213103E-01,5.198597E-01,8.812848E+03,0.000000E+00,2.979455E-01,0.000000E+00,5.838169E+03,0.000000E+00,1.973757E-01,0.000000E+00,8.725709E+03,0.000000E+00,2.949994E-01,0.000000E+00,5.872007E+03,0.000000E+00,1.985197E-01,0.000000E+00,9.339657E+03,4.102484E+02,3.157566E-01,2.900350E-02,6.185388E+03,2.307070E+02,2.091149E-01,1.637397E-02,9.248697E+03,3.834531E+02,3.126812E-01,2.717609E-02,6.203758E+03,1.120774E+02,2.097360E-01,7.900274E-03,1.313553E+04,2.968367E+01,4.440935E-01,2.092342E-03,8.592122E+03,2.623262E+02,2.904851E-01,1.852702E-02,1.305897E+04,2.853299E+02,4.415049E-01,2.013336E-02,8.597427E+03,1.656867E+02,2.906644E-01,1.167928E-02
Peak,6.387000E+03,3.039844E+04,2.159840E-01,2.659963E+00,7.760676E+03,3.001070E+04,2.624365E-01,2.579192E+00,2.499535E+04,2.795172E+04,8.452475E-01,2.445747E+00,8.831988E+03,7.993553E+03,2.985926E-01,6.994284E-01,5.850242E+03,8.141606E+03,1.977840E-01,7.123676E-01,8.744922E+03,5.052896E+03,2.956490E-01,4.421349E-01,5.884077E+03,9.470571E+03,1.989278E-01,8.286434E-01,9.373564E+03,1.006262E+04,3.169030E-01,8.804587E-01,6.206782E+03,9.670996E+03,2.098382E-01,8.461777E-01,9.282760E+03,6.953566E+03,3.138329E-01,6.084317E-01,6.225148E+03,1.083952E+04,2.104591E-01,9.484160E-01,1.328101E+04,9.985628E+03,4.490122E-01,8.737222E-01,8.683764E+03,9.112889E+03,2.935835E-01,7.973477E-01,1.320523E+04,7.737228E+03,4.464498E-01,6.769998E-01,8.689056E+03,1.125867E+04,2.937624E-01,9.850886E-01

Peak Vol Flow (m3/s),,,2.184785E-01,2.690685E+00,,,2.654675E-01,2.608981E+00,,,8.550099E-01,2.473995E+00,,,3.020413E-01,7.075067E-01,,,2.000683E-01,7.205952E-01,,,2.990636E-01,4.472414E-01,,,2.012254E-01,8.382140E-01,,,3.205631E-01,8.906277E-01,,,2.122618E-01,8.559508E-01,,,3.174576E-01,6.154589E-01,,,2.128899E-01,9.593699E-01,,,4.541982E-01,8.838134E-01,,,2.969743E-01,8.065568E-01,,,4.516062E-01,6.848189E-01,,,2.971553E-01,9.964661E-01
